       0       1       1     350       0       1       0      11       0      10      10      10      97       1
       0       0       0       1       0     500       0     150       0       0       1       0     250       0
     100      11       1     100       0      80  280000       1       0     130       1     600       2       7
       1       1       1       1       1       1       1       1       1     110       0       0      19       0
       0       0       0       1       0       0     100       0       2       0       0       0       0       0
      17       0       0       0       1       0       0       0       0       0       0      11       0       0
       0       0       0       0       0       0       0       0       0       0       9       0       0       0
       3      40    2030       0       0       0       0       0       0       1       0       0       1      10
       0       1       0       0       0     161       2     100       0       1       0       0       5      11
       0       0       0       0       0       0       0       0       0       0       0       0       0       0
   -5 AVEVA E3D Des
   -1 ign Isodraft
   -1 Mk2.1.0.35
 -101 /%dadiso%/UND
   -1 /DAD-A1-EN-DC
   -1 .PLT
 -102 /%PDMSUSER%/p
   -1 lot
 -103 /%PDMSEXE%/is
   -1 dsymbol.txt
 -104 /%PDMSUSER%/m
   -1 atc
 -105 /%PDMSUSER%/m
   -1 ess
 -108 /%PDMSUSER%/m
   -1 atl
 -119 /%PDMSEXE%/f0
   -1 890111901
    3       -6   19600    9100     250       0       0       0       0       0       0       0       4       0
    3       -6   70000    3300     400       0       0       0       0       0       0       0       4       0
    3     -702   79550    1900     400       0       0       0       0       0       0       0       6       0
    3     -703   80200    1900     400       0       0       0       0       0       0       0       6       0
    3      -11   19700    8160     280       0       0       0       0       0       0       0       4       0
    3      -15    9000    9100     350       0       0       0       0       0       0       0       4       0
    3    -2600    1350    9100     350       0       0       0       0       0       0       0      25       0
    3       -8   82000    1800     400       0       0       0       0       0       0       0       3       0
    3     -600   49100    2130     200       0       0       0       0       0       0       0       9       0
    3     -601   51150    2130     200       0       0       0       0       0       0       0       9       0
    3     -602   52400    2130     200       0       0       0       0       0       0       0      12       0
    3       -8   48300    2130     200       0       0       0       0       0       0       0       3       0
    3     -603   55050    2130     200       0       0       0       0       0       0       0       9       0
 1000       31     702     108     103      85       0       0       0       0       0       0       0       0
-1000 Material
 -201 X +
 -202 Y +
 -203 X -
 -204 Y -
 -205 Z +
 -206 Z -
 -207 DN
 -213 SPINDLE
 -214 mm
 -243 Flat
 -244 UP
 -245 DOWN
 -246 NORTH
 -247 SOUTH
 -248 EAST
 -249 WEST
 -250
 -251
 -252
 -253
 -254
 -255
 -256
 -258 Jan
 -259 Feb
 -260 Mar
 -261 Apr
 -262 Mai
 -263 Jun
 -264 Jul
 -265 Aug
 -266 Sep
 -267 Okt
 -268 Nov
 -269 Dez
 -270
 -271
 -272
 -276 Connected fro
   -1 m
 -278 Dir
 -283 Flat
 -284 Elbow Connect
   -1 ion
 -287 Ori
 -299 ~
 -300 MATERIAL
 -301 Pos
 -302 No.
 -303 Description
 -304 DN
 -305
 -306 Qty.
 -310 MATERIAL
 -317
 -318
 -400
 -401
 -402
 -403
 -404
 -405
 -406
 -407
 -408
 -409
 -410
 -411
 -453 mm
 -454 Conn. Orienta
   -1 tion
  501 PCMA,II**,NONE,    1000       0       1       2       0       0       0       0       0       0
  502        1      20       8       1      40       8       2       0       8       1       0      88       0
  502        2      40      88       2      40       8       1       0       8       2       0      88       0
  502        1      22       3       2      18      13       1      17      10       2      26       2       0
  502        2      28      13       2      24      16       2      18      18       2      14      16       0
  502        2      13      10       2      13       4       2      18       3       2      22       0       0
  502        2      26       2       2      24      16       2      18      18       2      22       0       0
  502        2      14      16       2      28      13       2      13       4       2      13      10       0
  502        2      26       2       2      22      16       2      22       0       2      17       0       0
  502        2      13       4       1      18       3       2      22      13       1      23       5       0
  502        2      17      10       1      23      10       2      17       6       6      20       8       0
  502        1      20       8       0       0       0       0       0       0       0       0       0       0
  501 VAEN,BO**,NONE,    1000       0       1       2       0       0       0       0       0       0
  502        1      40      10       1      20      10       2      60      10       1      40      50       0
  502        2      60      10       1      20      10       2      40      50       2      80      30       0
  502        1      80      70       2      40      50       1      80      70       2      80      30       0
  502        1      40      50       2       0      50       1       0      70       2       0      30       0
  502        1      33      15       2      33       6       2      39       0       2      45       5       0
  502        2      46      16       2      41      21       2      33      15       2      45       5       0
  502        2      33       6       2      46      16       2      33      15       2      41      21       0
  502        2      39       0       1      40      10       0       0       0       0       0       0       0
   -6 DH_F02-PCWR-0
   -1 14-DN150-I16C
   -1 00
   -8 0
  -10 DH_Process_Co
   -1 oling_Water
  -11 I16C00
  -12 0
  -13 NULL
  -14 18/10/2024
 -600 2024-10-18
 -601 TBH-H
 -602 TBH-A
 -603 first issue
-2600 Insulation Sp
   -1 ecification:
  -30 DH_F02-PCWR-0
   -1 04-DN450-I16C
   -1 00
  300          0         0         0           0         0         0       0         0,      ,       0 ,    ,      0     0
  120   -4344810  -8684020   1317250    -4344810  -8684020   1317250     150         0,      ,       0 ,BW  ,      0     1
  149   -4344810  -8684020   1317250           0         0         0       0         0,      ,       0 ,REFD,      0     0
  151   -4344810  -8684020   1317250    -4344810  -8474000   1317250       0         0,      ,       0 ,    ,      0     0
  153          0         0         0           0         0         0       0         0,      ,       0 ,    ,      0   400
  -37 Axis-K
  149   -4344810  -8684020   1317250           0         0         0       0         0,      ,       0 ,REFD,      0     0
  151   -4344810  -8684020   1317250    -4388000  -8684020   1317250       0         0,      ,       0 ,    ,      0     0
  153          0         0         0           0         0         0       0         0,      ,       0 ,    ,      0   200
  -37 Axis-6
  149   -4344810  -8684020   1335557           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -4344810  -8684020   1317250    -4344810  -8684020   1353865     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/19
   -1 63
   35   -4344810  -8684020   1353865    -4344810  -8684020   1376765     150         2,      ,       0 ,ELBW,   9000     1
-1003 P235GH
  -39 26277/1979
   36   -4344810  -8684020   1376765    -4344810  -8706920   1376765     150         0,      ,       0 ,ELBW,   9000     1
  100   -4344810  -8706920   1376765    -4344810  -8821920   1376765     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/19
   -1 79
  105   -4344810  -8821920   1376765    -4344810  -8827420   1376765     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/2188
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -4344810  -8827420   1376765    -4344810  -8833020   1376765     150         6,      ,       0 ,VYFL,      0   502
  -46 U
  -22 DH_F02-BFV-PC
   -1 W-191
  -39 26277/21548
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  105   -4344810  -8833020   1376765    -4344810  -8838520   1376765     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/2189
  100   -4344810  -8838520   1376765    -4344810  -8851231   1376765     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/21
   -1 89
   45   -4344810  -8851231   1376765    -4344810  -8865531   1376765     150         7,      ,       0 ,TEBW,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
-1003 P235GH
  -39 26277/2187
   46   -4344810  -8865531   1376765    -4344810  -8865531   1363765     100         0,      ,       0 ,TEBW,   9000     1
  149   -4344810  -8865531   1355771           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -4344810  -8865531   1363765    -4344810  -8865531   1347777     100         8,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/21
   -1 97
   35   -4344810  -8865531   1347777    -4344810  -8865531   1332577     100         9,      ,       0 ,ELBW,   9000     1
-1003 P235GH
  -39 26277/2198
   36   -4344810  -8865531   1332577    -4329610  -8865531   1332577     100         0,      ,       0 ,ELBW,   9000     1
  100   -4329610  -8865531   1332577    -4246986  -8865531   1332577     100         8,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/21
   -1 98
  105   -4246986  -8865531   1332577    -4241786  -8865531   1332577     100        10,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/2199
  115          0         0         0           0         0         0      16        11,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        12,      ,       8 ,    ,     40     2
  130   -4241786  -8865531   1332577    -4236586  -8865531   1332577     100        13,      ,       0 ,VYFL,      0   602
  -46 D
  -22 DH_F02-BFV-PC
   -1 W-192
  -39 26277/21545
  115          0         0         0           0         0         0      16        11,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        12,      ,       8 ,    ,     40     2
  105   -4236586  -8865531   1332577    -4231386  -8865531   1332577     100        10,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/123052
   55   -4231386  -8865531   1332577    -4221186  -8865531   1332577     100        14,      ,       0 ,CPBW,      0     1
    0          0         0         0           0         0         0      50         0,      ,       0 ,    ,      0     0
-1003 P235GH
  -39 26277/123053
  100   -4221186  -8865531   1332577    -4216686  -8865531   1332577      50        15,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/12
   -1 3053
  150   -4216686  -8865531   1332577           0         0         0      50        16,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-209
  -39 26277/123118
  100   -4216686  -8865531   1332577    -4180386  -8865531   1332577      50        15,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/12
   -1 3118
  127   -4180386  -8865531   1332577    -4171586  -8865531   1332577      50        17,      ,       0 ,NBSC,      0     1
  -39 26277/123055
  130   -4171586  -8865531   1332577    -4166286  -8865531   1332577      50        18,      ,       0 ,VBSC,      0   102
  -39 26277/123066
  126   -4166286  -8865531   1332577    -4161286  -8865531   1332577      50        19,      ,       0 ,UNSC,      0     2
-1003 P235GH
  -39 26277/123069
   35   -4161286  -8865531   1332577    -4153686  -8865531   1332577      50        20,      ,       0 ,ELBW,   9000     1
-1003 P235GH
  -39 26277/123070
   36   -4153686  -8865531   1332577    -4153686  -8873131   1332577      50         0,      ,       0 ,ELBW,   9000     1
  100   -4153686  -8873131   1332577    -4153686  -8897631   1332577      50        15,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/12
   -1 3070
   45   -4153686  -8897631   1332577    -4153686  -8904031   1332577      50        21,      ,       0 ,TEBW,      0     1
    0          0         0         0           0         0         0      50         0,      ,       0 ,    ,      0     0
-1003 P235GH
  -39 26277/123071
   46   -4153686  -8904031   1332577    -4153686  -8910431   1332577      50         0,      ,       0 ,TEBW,   9000    11
  -30 DH_F02-PCWS-0
   -1 09-DN150-I16C
   -1 00
   47   -4153686  -8904031   1332577    -4153686  -8904031   1326177      50         0,      ,       0 ,TEBW,   9000     1
  126   -4153686  -8904031   1326177    -4153686  -8904031   1321177      50        19,      ,       0 ,UNSC,      0     2
-1003 P235GH
  -39 26277/123073
  130   -4153686  -8904031   1321177    -4153686  -8904031   1315877      50        18,      ,       0 ,VBSC,      0   302
  -39 26277/123074
  125   -4153686  -8904031   1315877    -4153686  -8904031   1311077      50        22,      ,       0 ,KASC,      0     1
-1003 P235GH
  -39 26277/123077
  -33
   47   -4344810  -8865531   1376765    -4344810  -8879831   1376765     150         0,      ,       0 ,TEBW,   9000     1
  149   -4344810  -8890400   1376765           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -4344810  -8879831   1376765    -4344810  -8900970   1376765     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/21
   -1 87
  150   -4344810  -8900970   1376765           0         0         0     150        23,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-209
  -39 26277/9137
  100   -4344810  -8900970   1376765    -4344810  -9048400   1376765     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/91
   -1 37
   35   -4344810  -9048400   1376765    -4344810  -9071300   1376765     150         2,      ,       0 ,ELBW,   9000     1
-1003 P235GH
  -39 26277/1980
   36   -4344810  -9071300   1376765    -4321910  -9071300   1376765     150         0,      ,       0 ,ELBW,   9000     1
  100   -4321910  -9071300   1376765    -4217037  -9071300   1376765     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/19
   -1 80
  150   -4217037  -9071300   1376765           0         0         0     150        23,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-209
  -39 26277/21701
  100   -4217037  -9071300   1376765    -4197037  -9071300   1376765     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/21
   -1 701
  -30 FSA_F02_1-PCW
   -1 R-013-DN150-I
   -1 16C00
  -20 TUBE-DN150
  -21 Carbon steel
   -1 pipe - EN1021
   -1 7-2 - 168.3x4
   -1 .5 P235GH
  -20 ELB_90-DN150
  -21 Elbow - EN102
   -1 53-2 - Typ A
   -1 - Model 3D -
   -1 90deg - 168.3
   -1 x4.5 P235GH
  -20 W-FLAN-DN150
  -21 Welding Neck
   -1 Flange, EN109
   -1 2-1/11/B1, PN
   -1 16, DN150 P25
   -1 0GH
  -20 CW-E-Aa1-89S/
   -1 A/WASH-M20
  -21 Washer BS4190
   -1  - M20 - Stee
   -1 l zinced
  -20 CW-E-Aa1-89S/
   -1 A/CAP-M20
  -21 Hexagon Screw
   -1  BS4190 - M20
   -1  x 45 - 5.6
  -20 FIG.971-DN150
  -21 Butterfly val
   -1 ve - AICHHORN
   -1  - fully lugg
   -1 ed - handleve
   -1 r - PN16 - DN
   -1 150
  -20 T-DN150
  -21 Tee - EN10253
   -1 -1 - Type A -
   -1  168.3x4.5/11
   -1 4.3x3.6 P235G
   -1 H
  -20 TUBE-DN100
  -21 Carbon steel
   -1 pipe - EN1021
   -1 7-2 - 114.3x3
   -1 .6 P235GH
  -20 ELB_90-DN100
  -21 Elbow - EN102
   -1 53-2 - Typ A
   -1 - Model 3D -
   -1 90deg - 114.3
   -1 x3.6 P235GH
  -20 W-FLAN-DN100
  -21 Welding Neck
   -1 Flange, EN109
   -1 2-1/11/B1, PN
   -1 16, DN100 P25
   -1 0GH
  -20 CW-E-Aa1-89S/
   -1 A/WASH-M16
  -21 Washer BS4190
   -1  - M16 - Stee
   -1 l zinced
  -20 CW-E-Aa1-89S/
   -1 A/CAP-M16
  -21 Hexagon Screw
   -1  BS4190 - M16
   -1  x 40 - 5.6
  -20 FIG.971-DN100
  -21 Butterfly val
   -1 ve - AICHHORN
   -1  - fully lugg
   -1 ed - handleve
   -1 r - PN16 - DN
   -1 100
  -20 REDC-DN100
  -21 Reducer conce
   -1 ntric - EN102
   -1 53-2 - Type B
   -1  - 114.3x3.6/
   -1 60.3x2.9 P235
   -1 GH
  -20 TUBE-DN50
  -21 Carbon steel
   -1 pipe - EN1021
   -1 7-2 - 60.3x2.
   -1 9 P235GH
  -20 BG90-M10-DN50
  -21 ASSEMBLY GROU
   -1 P BG90-F80-M1
   -1 0-50-0, DN50+
   -1 0mm Insul.
  -20 UNIO-49
  -21 Union - pipe
   -1 coupler male
   -1 welded - DN50
  -20 FIG.100-DN50
  -21 Ball valve -
   -1 ISIS art. 241
   -1 1 - screwed -
   -1  hand lever -
   -1  DN50
  -20 Weldingend_Ma
   -1 le_BW_50_50
  -21 Welding nippl
   -1 e - EN10241 -
   -1  DN50 - L=50m
   -1 m P235GH
  -20 ELB_90-DN50
  -21 Elbow - EN102
   -1 53-2 - Typ A
   -1 - Model 3D -
   -1 90deg - 60.3x
   -1 2.9 P235GH
  -20 FIG130-DN50
  -21 Tee - EN10253
   -1 -1 - Type A -
   -1  60.3x2.9/60.
   -1 3x2.9 P235GH
  -20 FIG290-DN50
  -21 PLUG - EN1024
   -1 1 - T9 - Fig.
   -1 290 - DN50 P2
   -1 35GH
  -20 BG52-F-DN150
  -21 ASSEMBLY GROU
   -1 P BG52-DN150;
   -1  ARTICLE NO.
   -1 114666
  999          0         0         0           0         0         0       0         0,      ,       0 ,    ,      0     0
IPPCUTP
/%AVEVA_DESIGN_DFLTS%/ippformat.txt
"KeepCSVFile","off"
"CreateFormattedReport","on"
"CreateAppwareData","off"
"FCC","on"
"Paging","on","68","Page"
"Date","on","Date"
"Header","Summary of cut pipe lengths for project number -"
"ProjectNumber","on"
"Pipelist","on","For Pipeline References"
"Metric","lengths","(metres)","bores","(mm)"
"Imperial","lengths","(ft & ins)","bores","(ins)"
"Subtotal","SUB TOTAL"
"Column","Itemcode","Title1","Item","Title2","Code","Width","12","Space","2"
"Column","Description","Title1","Item Description and Specification","Title2","","Width","38","Space","3"
"Column","Size","Title1","Size","Title2","<Units>","Width","7","Space","2"
"Column","Length","Title1","Cut Length","Title2","<Units>","Width","10","Space","2"
"Column","TruLength","Title1","Length","Title2","<Units>","Width","10","Space","2"
"Column","Specreq","Title1","Special","Title2","Req.","Width","9","Space","1"
"Column","Pieceno","Title1","Piece","Title2","No.","Width","5","Space","2"
"Column","Piecename","Title1","Piece","Title2","No.","Width","14","Space","2"
"Column","Pipename","Title1","Pipeline","Title2","Reference","Width","18","Space","2"
"Column","Batchref","Title1","Batch","Title2","Reference","Width","18","Space","0"
