       0       1       1     350       0       1       0      11       0      10      10      10      97       1
       0       0       0       1       0     500       0     150       0       0       1       0     250       0
     100      11       1     100       0      80  280000       1       0     130       1     600       2       7
       1       1       1       1       1       1       1       1       1     110       0       0      19       0
       0       0       0       1       0       0     100       0       2       0       0       0       0       0
      17       0       0       0       1       0       0       0       0       0       0      11       0       0
       0       0       0       0       0       0       0       0       0       0       9       0       0       0
       3      40    2030       0       0       0       0       0       0       1       0       0       1      10
       0       1       0       0       0     161       2     100       0       1       0       0       5      11
       0       0       0       0       0       0       0       0       0       0       0       0       0       0
   -5 AVEVA E3D Des
   -1 ign Isodraft
   -1 Mk2.1.0.35
 -101 /%dadiso%/UND
   -1 /DAD-A1-EN-DC
   -1 .PLT
 -102 /%PDMSUSER%/p
   -1 lot
 -103 /%PDMSEXE%/is
   -1 dsymbol.txt
 -104 /%PDMSUSER%/m
   -1 atc
 -105 /%PDMSUSER%/m
   -1 ess
 -108 /%PDMSUSER%/m
   -1 atl
 -119 /%PDMSEXE%/f0
   -1 890111901
    3       -6   19600    9100     250       0       0       0       0       0       0       0       4       0
    3       -6   70000    3300     400       0       0       0       0       0       0       0       4       0
    3     -702   79550    1900     400       0       0       0       0       0       0       0       6       0
    3     -703   80200    1900     400       0       0       0       0       0       0       0       6       0
    3      -11   19700    8160     280       0       0       0       0       0       0       0       4       0
    3      -15    9000    9100     350       0       0       0       0       0       0       0       4       0
    3    -2600    1350    9100     350       0       0       0       0       0       0       0      25       0
    3       -8   82000    1800     400       0       0       0       0       0       0       0       3       0
    3     -600   49100    2130     200       0       0       0       0       0       0       0       9       0
    3     -601   51150    2130     200       0       0       0       0       0       0       0       9       0
    3     -602   52400    2130     200       0       0       0       0       0       0       0      12       0
    3       -8   48300    2130     200       0       0       0       0       0       0       0       3       0
    3     -603   55050    2130     200       0       0       0       0       0       0       0       9       0
 1000       31     702     108     103      85       0       0       0       0       0       0       0       0
-1000 Material
 -201 X +
 -202 Y +
 -203 X -
 -204 Y -
 -205 Z +
 -206 Z -
 -207 DN
 -213 SPINDLE
 -214 mm
 -243 Flat
 -244 UP
 -245 DOWN
 -246 NORTH
 -247 SOUTH
 -248 EAST
 -249 WEST
 -250
 -251
 -252
 -253
 -254
 -255
 -256
 -258 Jan
 -259 Feb
 -260 Mar
 -261 Apr
 -262 Mai
 -263 Jun
 -264 Jul
 -265 Aug
 -266 Sep
 -267 Okt
 -268 Nov
 -269 Dez
 -270
 -271
 -272
 -276 Connected fro
   -1 m
 -278 Dir
 -283 Flat
 -284 Elbow Connect
   -1 ion
 -287 Ori
 -299 ~
 -300 MATERIAL
 -301 Pos
 -302 No.
 -303 Description
 -304 DN
 -305
 -306 Qty.
 -310 MATERIAL
 -317
 -318
 -400
 -401
 -402
 -403
 -404
 -405
 -406
 -407
 -408
 -409
 -410
 -411
 -453 mm
 -454 Conn. Orienta
   -1 tion
  501 PCMA,II**,NONE,    1000       0       1       2       0       0       0       0       0       0
  502        1      20       8       1      40       8       2       0       8       1       0      88       0
  502        2      40      88       2      40       8       1       0       8       2       0      88       0
  502        1      22       3       2      18      13       1      17      10       2      26       2       0
  502        2      28      13       2      24      16       2      18      18       2      14      16       0
  502        2      13      10       2      13       4       2      18       3       2      22       0       0
  502        2      26       2       2      24      16       2      18      18       2      22       0       0
  502        2      14      16       2      28      13       2      13       4       2      13      10       0
  502        2      26       2       2      22      16       2      22       0       2      17       0       0
  502        2      13       4       1      18       3       2      22      13       1      23       5       0
  502        2      17      10       1      23      10       2      17       6       6      20       8       0
  502        1      20       8       0       0       0       0       0       0       0       0       0       0
  501 VAEN,BO**,NONE,    1000       0       1       2       0       0       0       0       0       0
  502        1      40      10       1      20      10       2      60      10       1      40      50       0
  502        2      60      10       1      20      10       2      40      50       2      80      30       0
  502        1      80      70       2      40      50       1      80      70       2      80      30       0
  502        1      40      50       2       0      50       1       0      70       2       0      30       0
  502        1      33      15       2      33       6       2      39       0       2      45       5       0
  502        2      46      16       2      41      21       2      33      15       2      45       5       0
  502        2      33       6       2      46      16       2      33      15       2      41      21       0
  502        2      39       0       1      40      10       0       0       0       0       0       0       0
   -6 DH_F02-PCWR-0
   -1 30-DN150-I16C
   -1 00
   -8 0
  -10 DH_Process_Co
   -1 oling_Water
  -11 I16C00
  -12 0
  -13 NULL
  -14 18/10/2024
 -600 2024-10-18
 -601 TBH-H
 -602 TBH-A
 -603 first issue
-2600 Insulation Sp
   -1 ecification:
  -30 DH_F02-PCWR-0
   -1 04-DN450-I16C
   -1 00
  300          0         0         0           0         0         0       0         0,      ,       0 ,    ,      0     0
  120  -10401022  -8684020   1259550   -10401022  -8684020   1259550     150         0,      ,       0 ,BW  ,      0     1
  149  -10401022  -8684020   1259550           0         0         0       0         0,      ,       0 ,REFD,      0     0
  151  -10401022  -8684020   1259550   -10401022  -8474000   1259550       0         0,      ,       0 ,    ,      0     0
  153          0         0         0           0         0         0       0         0,      ,       0 ,    ,      0   400
  -37 Axis-K
  149  -10401022  -8684020   1259550           0         0         0       0         0,      ,       0 ,REFD,      0     0
  151  -10401022  -8684020   1259550   -10366000  -8684020   1259550       0         0,      ,       0 ,    ,      0     0
  153          0         0         0           0         0         0       0         0,      ,       0 ,    ,      0   200
  -37 Axis-13
  149  -10401022  -8684020   1228922           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10401022  -8684020   1259550   -10401022  -8684020   1198294     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/71
   -1 60
   45  -10401022  -8684020   1198294   -10401022  -8684020   1183994     150         2,      ,       0 ,TEBW,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
-1003 P235GH
  -39 26277/7169
   46  -10401022  -8684020   1183994   -10401022  -8684020   1169694     150         0,      ,       0 ,TEBW,   9000     1
  149  -10401022  -8684020   1165460           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10401022  -8684020   1169694   -10401022  -8684020   1161226     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/72
   -1 03
  105  -10401022  -8684020   1161226   -10401022  -8684020   1155726     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7205
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130  -10401022  -8684020   1155726   -10401022  -8684020   1150126     150         6,      ,       0 ,VYFL,      0   202
  -46 S
  -22 DH_F02-BFV-PC
   -1 W-022
  -39 26277/7207
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  107  -10401022  -8684020   1150126   -10401022  -8684020   1147926     150         7,      ,       0 ,FLBL,      0     1
-1003 P265GH
  -39 26277/7209
  -33
   47  -10401022  -8684020   1183994   -10401022  -8669720   1183994     150         0,      ,       0 ,TEBW,   9000     1
  149  -10401022  -8663420   1183994           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10401022  -8669720   1183994   -10401022  -8657120   1183994     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/71
   -1 69
  105  -10401022  -8657120   1183994   -10401022  -8651620   1183994     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7163
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130  -10401022  -8651620   1183994   -10401022  -8646020   1183994     150         6,      ,       0 ,VYFL,      0   402
  -46 W
  -22 DH_F02-BFV-PC
   -1 W-021
  -39 26277/7165
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  105  -10401022  -8646020   1183994   -10401022  -8640520   1183994     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7167
  100  -10401022  -8640520   1183994   -10401022  -8582088   1183994     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/71
   -1 67
   35  -10401022  -8582088   1183994   -10401022  -8559188   1183994     150         8,      ,       0 ,ELBW,   9000     1
-1003 P235GH
  -39 26277/7162
   36  -10401022  -8559188   1183994   -10401022  -8559188   1206894     150         0,      ,       0 ,ELBW,   9000     1
  100  -10401022  -8559188   1206894   -10401022  -8559188   1321687     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/71
   -1 62
   35  -10401022  -8559188   1321687   -10401022  -8559188   1344587     150         8,      ,       0 ,ELBW,   9000     1
-1003 P235GH
  -39 26277/7168
   36  -10401022  -8559188   1344587   -10401022  -8536288   1344587     150         0,      ,       0 ,ELBW,   9000     1
  100  -10401022  -8536288   1344587   -10401022  -8423585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/71
   -1 68
  150  -10401022  -8423585   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-024
  -39 26277/8635
  100  -10401022  -8423585   1344587   -10401022  -8198888   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/86
   -1 35
  150  -10401022  -8198888   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-025
  -39 26277/8633
  100  -10401022  -8198888   1344587   -10401022  -7873514   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/86
   -1 33
   45  -10401022  -7873514   1344587   -10401022  -7873514   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7170
   46  -10401022  -7873514   1344587   -10392607  -7873514   1344587      50        10,      ,       0 ,TESO,   9000     1
  149  -10324007  -7873514   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10392607  -7873514   1344587   -10255407  -7873514   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 004
  150  -10255407  -7873514   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-230
  -39 26277/23135
  100  -10255407  -7873514   1344587   -10228570  -7873514   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 135
  105  -10228570  -7873514   1344587   -10224070  -7873514   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17005
  110  -10224070  -7873514   1344587   -10223870  -7873514   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17006
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130  -10223870  -7873514   1344587   -10208870  -7873514   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -025
  -39 26277/17007
  110  -10208870  -7873514   1344587   -10208670  -7873514   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17008
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95  -10208670  -7873514   1344587   -10152170  -7873514   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17009
   96  -10152170  -7873514   1344587   -10152170  -7930014   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47  -10401022  -7873514   1344587   -10401022  -7873514   1344587     150         1,      ,       0 ,TESO,   9000     1
   45  -10401022  -7873514   1344587   -10401022  -7873514   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/16741
   46  -10401022  -7873514   1344587   -10409437  -7873514   1344587      50        10,      ,       0 ,TESO,   9000     1
  149  -10441537  -7873514   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10409437  -7873514   1344587   -10473637  -7873514   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/16
   -1 998
  150  -10473637  -7873514   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-230
  -39 26277/23124
  100  -10473637  -7873514   1344587   -10502970  -7873514   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 124
  105  -10502970  -7873514   1344587   -10507470  -7873514   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/16999
  110  -10507470  -7873514   1344587   -10507670  -7873514   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17000
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130  -10507670  -7873514   1344587   -10522670  -7873514   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -024
  -39 26277/17001
  110  -10522670  -7873514   1344587   -10522870  -7873514   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17002
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95  -10522870  -7873514   1344587   -10579370  -7873514   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17003
   96  -10579370  -7873514   1344587   -10579370  -7930014   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47  -10401022  -7873514   1344587   -10401022  -7873514   1344587     150         1,      ,       0 ,TESO,   9000     1
  149  -10401022  -7836050   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10401022  -7873514   1344587   -10401022  -7798585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/16
   -1 741
  150  -10401022  -7798585   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-026
  -39 26277/8631
  100  -10401022  -7798585   1344587   -10401022  -7577830   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/86
   -1 31
  150  -10401022  -7577830   1344587           0         0         0     150        20,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-027
  -39 26277/8627
  100  -10401022  -7577830   1344587   -10401022  -7237814   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/86
   -1 27
   45  -10401022  -7237814   1344587   -10401022  -7237814   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7171
   46  -10401022  -7237814   1344587   -10392607  -7237814   1344587      50        10,      ,       0 ,TESO,   9000     1
  149  -10324007  -7237814   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10392607  -7237814   1344587   -10255407  -7237814   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 226
  150  -10255407  -7237814   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-231
  -39 26277/23048
  100  -10255407  -7237814   1344587   -10228570  -7237814   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 048
  105  -10228570  -7237814   1344587   -10224070  -7237814   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17227
  110  -10224070  -7237814   1344587   -10223870  -7237814   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17228
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130  -10223870  -7237814   1344587   -10208870  -7237814   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -059
  -39 26277/17229
  110  -10208870  -7237814   1344587   -10208670  -7237814   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17230
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95  -10208670  -7237814   1344587   -10152170  -7237814   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17231
   96  -10152170  -7237814   1344587   -10152170  -7294314   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47  -10401022  -7237814   1344587   -10401022  -7237814   1344587     150         1,      ,       0 ,TESO,   9000     1
   45  -10401022  -7237814   1344587   -10401022  -7237814   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7172
   46  -10401022  -7237814   1344587   -10409437  -7237814   1344587      50        10,      ,       0 ,TESO,   9000     1
  149  -10441537  -7237814   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10409437  -7237814   1344587   -10473637  -7237814   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 184
  150  -10473637  -7237814   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-231
  -39 26277/23045
  100  -10473637  -7237814   1344587   -10502970  -7237814   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 045
  105  -10502970  -7237814   1344587   -10507470  -7237814   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17185
  110  -10507470  -7237814   1344587   -10507670  -7237814   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17186
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130  -10507670  -7237814   1344587   -10522670  -7237814   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -052
  -39 26277/17187
  110  -10522670  -7237814   1344587   -10522870  -7237814   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17188
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95  -10522870  -7237814   1344587   -10579370  -7237814   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17189
   96  -10579370  -7237814   1344587   -10579370  -7294314   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47  -10401022  -7237814   1344587   -10401022  -7237814   1344587     150         1,      ,       0 ,TESO,   9000     1
  149  -10401022  -7230700   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10401022  -7237814   1344587   -10401022  -7223585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/71
   -1 72
  150  -10401022  -7223585   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-028
  -39 26277/8625
  100  -10401022  -7223585   1344587   -10401022  -6813585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/86
   -1 25
  150  -10401022  -6813585   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-029
  -39 26277/8623
  100  -10401022  -6813585   1344587   -10401022  -6603314   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/86
   -1 23
   45  -10401022  -6603314   1344587   -10401022  -6603314   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7173
   46  -10401022  -6603314   1344587   -10392607  -6603314   1344587      50        10,      ,       0 ,TESO,   9000     1
  149  -10324007  -6603314   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10392607  -6603314   1344587   -10255407  -6603314   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 232
  150  -10255407  -6603314   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-232
  -39 26277/23044
  100  -10255407  -6603314   1344587   -10228570  -6603314   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 044
  105  -10228570  -6603314   1344587   -10224070  -6603314   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17233
  110  -10224070  -6603314   1344587   -10223870  -6603314   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17234
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130  -10223870  -6603314   1344587   -10208870  -6603314   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -060
  -39 26277/17235
  110  -10208870  -6603314   1344587   -10208670  -6603314   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17236
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95  -10208670  -6603314   1344587   -10152170  -6603314   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17237
   96  -10152170  -6603314   1344587   -10152170  -6659814   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47  -10401022  -6603314   1344587   -10401022  -6603314   1344587     150         1,      ,       0 ,TESO,   9000     1
   45  -10401022  -6603314   1344587   -10401022  -6603314   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/16737
   46  -10401022  -6603314   1344587   -10409437  -6603314   1344587      50        10,      ,       0 ,TESO,   9000     1
  149  -10441537  -6603314   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10409437  -6603314   1344587   -10473637  -6603314   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 190
  150  -10473637  -6603314   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-232
  -39 26277/23041
  100  -10473637  -6603314   1344587   -10502970  -6603314   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 041
  105  -10502970  -6603314   1344587   -10507470  -6603314   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17191
  110  -10507470  -6603314   1344587   -10507670  -6603314   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17192
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130  -10507670  -6603314   1344587   -10522670  -6603314   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -053
  -39 26277/17193
  110  -10522670  -6603314   1344587   -10522870  -6603314   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17194
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95  -10522870  -6603314   1344587   -10579370  -6603314   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17195
   96  -10579370  -6603314   1344587   -10579370  -6659814   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47  -10401022  -6603314   1344587   -10401022  -6603314   1344587     150         1,      ,       0 ,TESO,   9000     1
  149  -10401022  -6583450   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10401022  -6603314   1344587   -10401022  -6563585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/16
   -1 737
  150  -10401022  -6563585   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-030
  -39 26277/8621
  100  -10401022  -6563585   1344587   -10401022  -6430702   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/86
   -1 21
   45  -10401022  -6430702   1344587   -10401022  -6416402   1344587     150         2,      ,       0 ,TEBW,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
-1003 P235GH
  -39 26277/7174
   46  -10401022  -6416402   1344587   -10411134  -6416402   1354699     150         0,      ,       0 ,TEBW,   9000     1
  149  -10418210  -6416402   1361775           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10411134  -6416402   1354699   -10425286  -6416402   1368851     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/72
   -1 10
   35  -10425286  -6416402   1368851   -10431993  -6416402   1375558     150        21,      ,       0 ,ELBW,   4500     1
-1003 P235GH
  -39 26277/7211
   36  -10431993  -6416402   1375558   -10441479  -6416402   1375558     150         0,      ,       0 ,ELBW,   4500     1
  100  -10441479  -6416402   1375558   -10456349  -6416402   1375558     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/72
   -1 11
  105  -10456349  -6416402   1375558   -10461849  -6416402   1375558     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7212
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130  -10461849  -6416402   1375558   -10467449  -6416402   1375558     150         6,      ,       0 ,VYFL,      0   502
  -46 U
  -22 DH_F02-BFV-PC
   -1 W-023
  -39 26277/7214
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  107  -10467449  -6416402   1375558   -10469649  -6416402   1375558     150         7,      ,       0 ,FLBL,      0     1
-1003 P265GH
  -39 26277/7216
  200  -10469449  -6417201   1382308   -10469449  -6417201   1382308     150         0,      , 1100000 ,PL  ,      0     0
  120  -10469449  -6417201   1382308   -10469449  -6417201   1382308       0         0,      , 1100000 ,WW  ,      0     0
  100  -10469449  -6417201   1382308   -10569449  -6417201   1382308     150       999,      , 1100000 ,   2,      0     0
    0          0         0         0           0         0         0      15         0,      ,       0 ,    ,      0     0
  120  -10469449  -6417201   1382308   -10469449  -6417201   1382308       0         0,      ,       0 ,WW  ,      0     0
  -37 Insert Depth:
   -1  7mm
  -37
  -37 Insert Connec
   -1 tion
  126  -10469449  -6417201   1382308   -10473449  -6417201   1382308      15        22,      ,       0 ,UNSC,      0     2
-1003 P235GH
  -39 26277/34025
  130  -10473449  -6417201   1382308   -10475349  -6417201   1382308      15        23,      ,       0 ,VBSC,      0   502
  -39 26277/34026
  125  -10475349  -6417201   1382308   -10477949  -6417201   1382308      15        24,      ,       0 ,KASC,      0     1
-1003 P235GH
  -39 18085/484301
  -33
  -33
  201  -10469449  -6417201   1382308   -10469449  -6417201   1382308     150         0,      ,       0 ,PL  ,      0     0
  -33
   47  -10401022  -6416402   1344587   -10401022  -6402102   1344587     150         0,      ,       0 ,TEBW,   9000     1
  149  -10401022  -6368499   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10401022  -6402102   1344587   -10401022  -6334896   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/71
   -1 74
  105  -10401022  -6334896   1344587   -10401022  -6329396   1344587     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7175
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130  -10401022  -6329396   1344587   -10401022  -6323796   1344587     150         6,      ,       0 ,VYFL,      0   502
  -46 U
  -22 DH_F02-BFV-PC
   -1 W-024
  -39 26277/7177
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  105  -10401022  -6323796   1344587   -10401022  -6318296   1344587     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7179
  100  -10401022  -6318296   1344587   -10401022  -6263585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/71
   -1 79
  150  -10401022  -6263585   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-031
  -39 26277/8619
  100  -10401022  -6263585   1344587   -10401022  -6250702   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/86
   -1 19
   45  -10401022  -6250702   1344587   -10401022  -6236402   1344587     150         2,      ,       0 ,TEBW,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
-1003 P235GH
  -39 26277/7180
   46  -10401022  -6236402   1344587   -10411134  -6236402   1354699     150         0,      ,       0 ,TEBW,   9000     1
  149  -10418210  -6236402   1361775           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10411134  -6236402   1354699   -10425286  -6236402   1368851     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/72
   -1 17
   35  -10425286  -6236402   1368851   -10431993  -6236402   1375558     150        21,      ,       0 ,ELBW,   4500     1
-1003 P235GH
  -39 26277/7218
   36  -10431993  -6236402   1375558   -10441479  -6236402   1375558     150         0,      ,       0 ,ELBW,   4500     1
  100  -10441479  -6236402   1375558   -10456149  -6236402   1375558     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/72
   -1 18
  105  -10456149  -6236402   1375558   -10461649  -6236402   1375558     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7219
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130  -10461649  -6236402   1375558   -10467249  -6236402   1375558     150         6,      ,       0 ,VYFL,      0   502
  -46 U
  -22 DH_F02-BFV-PC
   -1 W-025
  -39 26277/7220
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  107  -10467249  -6236402   1375558   -10469449  -6236402   1375558     150         7,      ,       0 ,FLBL,      0     1
-1003 P265GH
  -39 26277/7221
  200  -10469249  -6237201   1382308   -10469249  -6237201   1382308     150         0,      , 1100000 ,PL  ,      0     0
  120  -10469249  -6237201   1382308   -10469249  -6237201   1382308       0         0,      , 1100000 ,WW  ,      0     0
  100  -10469249  -6237201   1382308   -10569249  -6237201   1382308     150       999,      , 1100000 ,   2,      0     0
    0          0         0         0           0         0         0      15         0,      ,       0 ,    ,      0     0
  120  -10469249  -6237201   1382308   -10469249  -6237201   1382308       0         0,      ,       0 ,WW  ,      0     0
  -37 Insert Depth:
   -1  7mm
  -37
  -37 Insert Connec
   -1 tion
  126  -10469249  -6237201   1382308   -10473249  -6237201   1382308      15        22,      ,       0 ,UNSC,      0     2
-1003 P235GH
  -39 26277/34022
  130  -10473249  -6237201   1382308   -10475149  -6237201   1382308      15        23,      ,       0 ,VBSC,      0   502
  -39 26277/34023
  125  -10475149  -6237201   1382308   -10477749  -6237201   1382308      15        24,      ,       0 ,KASC,      0     1
-1003 P235GH
  -39 18085/484302
  -33
  -33
  201  -10469249  -6237201   1382308   -10469249  -6237201   1382308     150         0,      ,       0 ,PL  ,      0     0
  -33
   47  -10401022  -6236402   1344587   -10401022  -6222102   1344587     150         0,      ,       0 ,TEBW,   9000     1
  149  -10401022  -6092844   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10401022  -6222102   1344587   -10401022  -5963585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/71
   -1 80
  150  -10401022  -5963585   1344587           0         0         0     150        20,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-032
  -39 26277/8615
  100  -10401022  -5963585   1344587   -10401022  -5663585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/86
   -1 15
  150  -10401022  -5663585   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-033
  -39 26277/8613
  100  -10401022  -5663585   1344587   -10401022  -5518361   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/86
   -1 13
   45  -10401022  -5518361   1344587   -10401022  -5518361   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7181
   46  -10401022  -5518361   1344587   -10392607  -5518361   1344587      50        10,      ,       0 ,TESO,   9000     1
  149  -10324122  -5518361   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10392607  -5518361   1344587   -10255637  -5518361   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 238
  150  -10255637  -5518361   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 /DH_F02_SU-30
   -1 9
  -39 26277/22990
  100  -10255637  -5518361   1344587   -10228570  -5518361   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 990
  105  -10228570  -5518361   1344587   -10224070  -5518361   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17239
  110  -10224070  -5518361   1344587   -10223870  -5518361   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17240
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130  -10223870  -5518361   1344587   -10208870  -5518361   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -061
  -39 26277/17241
  110  -10208870  -5518361   1344587   -10208670  -5518361   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17242
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95  -10208670  -5518361   1344587   -10152170  -5518361   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17243
   96  -10152170  -5518361   1344587   -10152170  -5574861   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47  -10401022  -5518361   1344587   -10401022  -5518361   1344587     150         1,      ,       0 ,TESO,   9000     1
   45  -10401022  -5518361   1344587   -10401022  -5518361   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7182
   46  -10401022  -5518361   1344587   -10409437  -5518361   1344587      50        10,      ,       0 ,TESO,   9000     1
  149  -10441537  -5518361   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10409437  -5518361   1344587   -10473637  -5518361   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 196
  150  -10473637  -5518361   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 /DH_F02_SU-31
   -1 0
  -39 26277/22992
  100  -10473637  -5518361   1344587   -10502970  -5518361   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 992
  105  -10502970  -5518361   1344587   -10507470  -5518361   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17197
  110  -10507470  -5518361   1344587   -10507670  -5518361   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17198
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130  -10507670  -5518361   1344587   -10522670  -5518361   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -054
  -39 26277/17199
  110  -10522670  -5518361   1344587   -10522870  -5518361   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17200
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95  -10522870  -5518361   1344587   -10579370  -5518361   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17201
   96  -10579370  -5518361   1344587   -10579370  -5574861   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47  -10401022  -5518361   1344587   -10401022  -5518361   1344587     150         1,      ,       0 ,TESO,   9000     1
  149  -10401022  -5511347   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10401022  -5518361   1344587   -10401022  -5504332   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/71
   -1 82
  150  -10401022  -5504332   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-034
  -39 26277/8611
  100  -10401022  -5504332   1344587   -10401022  -5254832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/86
   -1 11
  150  -10401022  -5254832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-035
  -39 26277/8609
  100  -10401022  -5254832   1344587   -10401022  -4854832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/86
   -1 09
  150  -10401022  -4854832   1344587           0         0         0     150        20,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-036
  -39 26277/8607
  100  -10401022  -4854832   1344587   -10401022  -4504832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/86
   -1 07
  150  -10401022  -4504832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-037
  -39 26277/8605
  100  -10401022  -4504832   1344587   -10401022  -4248861   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/86
   -1 05
   45  -10401022  -4248861   1344587   -10401022  -4248861   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7183
   46  -10401022  -4248861   1344587   -10392607  -4248861   1344587      50        10,      ,       0 ,TESO,   9000     1
  149  -10324007  -4248861   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10392607  -4248861   1344587   -10255407  -4248861   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 244
  150  -10255407  -4248861   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-234
  -39 26277/22980
  100  -10255407  -4248861   1344587   -10228570  -4248861   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 980
  105  -10228570  -4248861   1344587   -10224070  -4248861   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17245
  110  -10224070  -4248861   1344587   -10223870  -4248861   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17246
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130  -10223870  -4248861   1344587   -10208870  -4248861   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -062
  -39 26277/17247
  110  -10208870  -4248861   1344587   -10208670  -4248861   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17248
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95  -10208670  -4248861   1344587   -10152170  -4248861   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17249
   96  -10152170  -4248861   1344587   -10152170  -4305361   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47  -10401022  -4248861   1344587   -10401022  -4248861   1344587     150         1,      ,       0 ,TESO,   9000     1
   45  -10401022  -4248861   1344587   -10401022  -4248861   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7184
   46  -10401022  -4248861   1344587   -10409437  -4248861   1344587      50        10,      ,       0 ,TESO,   9000     1
  149  -10441537  -4248861   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10409437  -4248861   1344587   -10473637  -4248861   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 202
  150  -10473637  -4248861   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-234
  -39 26277/22977
  100  -10473637  -4248861   1344587   -10502970  -4248861   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 977
  105  -10502970  -4248861   1344587   -10507470  -4248861   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17203
  110  -10507470  -4248861   1344587   -10507670  -4248861   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17204
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130  -10507670  -4248861   1344587   -10522670  -4248861   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -055
  -39 26277/17205
  110  -10522670  -4248861   1344587   -10522870  -4248861   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17206
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95  -10522870  -4248861   1344587   -10579370  -4248861   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17207
   96  -10579370  -4248861   1344587   -10579370  -4305362   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47  -10401022  -4248861   1344587   -10401022  -4248861   1344587     150         1,      ,       0 ,TESO,   9000     1
  149  -10401022  -4226847   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10401022  -4248861   1344587   -10401022  -4204832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/71
   -1 84
  150  -10401022  -4204832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-038
  -39 26277/8603
  100  -10401022  -4204832   1344587   -10401022  -4080202   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/86
   -1 03
   45  -10401022  -4080202   1344587   -10401022  -4065902   1344587     150         2,      ,       0 ,TEBW,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
-1003 P235GH
  -39 26277/7185
   46  -10401022  -4065902   1344587   -10411134  -4065902   1354699     150         0,      ,       0 ,TEBW,   9000     1
  149  -10418210  -4065902   1361775           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10411134  -4065902   1354699   -10425286  -4065902   1368851     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/72
   -1 22
   35  -10425286  -4065902   1368851   -10431993  -4065902   1375558     150        21,      ,       0 ,ELBW,   4500     1
-1003 P235GH
  -39 26277/7223
   36  -10431993  -4065902   1375558   -10441479  -4065902   1375558     150         0,      ,       0 ,ELBW,   4500     1
  100  -10441479  -4065902   1375558   -10456149  -4065902   1375558     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/72
   -1 23
  105  -10456149  -4065902   1375558   -10461649  -4065902   1375558     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7224
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130  -10461649  -4065902   1375558   -10467249  -4065902   1375558     150         6,      ,       0 ,VYFL,      0   502
  -46 U
  -22 DH_F02-BFV-PC
   -1 W-026
  -39 26277/7225
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  107  -10467249  -4065902   1375558   -10469449  -4065902   1375558     150         7,      ,       0 ,FLBL,      0     1
-1003 P265GH
  -39 26277/7226
  200  -10469249  -4066701   1382308   -10469249  -4066701   1382308     150         0,      , 1100000 ,PL  ,      0     0
  120  -10469249  -4066701   1382308   -10469249  -4066701   1382308       0         0,      , 1100000 ,WW  ,      0     0
  100  -10469249  -4066701   1382308   -10569249  -4066701   1382308     150       999,      , 1100000 ,   2,      0     0
    0          0         0         0           0         0         0      15         0,      ,       0 ,    ,      0     0
  120  -10469249  -4066701   1382308   -10469249  -4066701   1382308       0         0,      ,       0 ,WW  ,      0     0
  -37 Insert Depth:
   -1  7mm
  -37
  -37 Insert Connec
   -1 tion
  126  -10469249  -4066701   1382308   -10473249  -4066701   1382308      15        22,      ,       0 ,UNSC,      0     2
-1003 P235GH
  -39 26277/34031
  130  -10473249  -4066701   1382308   -10475149  -4066701   1382308      15        23,      ,       0 ,VBSC,      0   502
  -39 26277/34032
  125  -10475149  -4066701   1382308   -10477749  -4066701   1382308      15        24,      ,       0 ,KASC,      0     1
-1003 P235GH
  -39 18085/484308
  -33
  -33
  201  -10469249  -4066701   1382308   -10469249  -4066701   1382308     150         0,      ,       0 ,PL  ,      0     0
  -33
   47  -10401022  -4065902   1344587   -10401022  -4051602   1344587     150         0,      ,       0 ,TEBW,   9000     1
  149  -10401022  -4018123   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10401022  -4051602   1344587   -10401022  -3984643   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/71
   -1 85
  105  -10401022  -3984643   1344587   -10401022  -3979143   1344587     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7186
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130  -10401022  -3979143   1344587   -10401022  -3973543   1344587     150         6,      ,       0 ,VYFL,      0   502
  -46 U
  -22 DH_F02-BFV-PC
   -1 W-027
  -39 26277/7187
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  105  -10401022  -3973543   1344587   -10401022  -3968043   1344587     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7188
  100  -10401022  -3968043   1344587   -10401022  -3954832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/71
   -1 88
  150  -10401022  -3954832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-039
  -39 26277/8601
  100  -10401022  -3954832   1344587   -10401022  -3900202   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/86
   -1 01
   45  -10401022  -3900202   1344587   -10401022  -3885902   1344587     150         2,      ,       0 ,TEBW,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
-1003 P235GH
  -39 26277/7189
   46  -10401022  -3885902   1344587   -10411134  -3885902   1354699     150         0,      ,       0 ,TEBW,   9000     1
  149  -10418210  -3885902   1361775           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10411134  -3885902   1354699   -10425286  -3885902   1368851     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/72
   -1 27
   35  -10425286  -3885902   1368851   -10431993  -3885902   1375558     150        21,      ,       0 ,ELBW,   4500     1
-1003 P235GH
  -39 26277/7228
   36  -10431993  -3885902   1375558   -10441479  -3885902   1375558     150         0,      ,       0 ,ELBW,   4500     1
  100  -10441479  -3885902   1375558   -10456149  -3885902   1375558     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/72
   -1 28
  105  -10456149  -3885902   1375558   -10461649  -3885902   1375558     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7229
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130  -10461649  -3885902   1375558   -10467249  -3885902   1375558     150         6,      ,       0 ,VYFL,      0   502
  -46 U
  -22 DH_F02-BFV-PC
   -1 W-028
  -39 26277/7230
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  107  -10467249  -3885902   1375558   -10469449  -3885902   1375558     150         7,      ,       0 ,FLBL,      0     1
-1003 P265GH
  -39 26277/7231
  200  -10469249  -3886701   1382308   -10469249  -3886701   1382308     150         0,      , 1100000 ,PL  ,      0     0
  120  -10469249  -3886701   1382308   -10469249  -3886701   1382308       0         0,      , 1100000 ,WW  ,      0     0
  100  -10469249  -3886701   1382308   -10569249  -3886701   1382308     150       999,      , 1100000 ,   2,      0     0
    0          0         0         0           0         0         0      15         0,      ,       0 ,    ,      0     0
  120  -10469249  -3886701   1382308   -10469249  -3886701   1382308       0         0,      ,       0 ,WW  ,      0     0
  -37 Insert Depth:
   -1  7mm
  -37
  -37 Insert Connec
   -1 tion
  126  -10469249  -3886701   1382308   -10473249  -3886701   1382308      15        22,      ,       0 ,UNSC,      0     2
-1003 P235GH
  -39 26277/34028
  130  -10473249  -3886701   1382308   -10475149  -3886701   1382308      15        23,      ,       0 ,VBSC,      0   502
  -39 26277/34029
  125  -10475149  -3886701   1382308   -10477749  -3886701   1382308      15        24,      ,       0 ,KASC,      0     1
-1003 P235GH
  -39 18085/484307
  -33
  -33
  201  -10469249  -3886701   1382308   -10469249  -3886701   1382308     150         0,      ,       0 ,PL  ,      0     0
  -33
   47  -10401022  -3885902   1344587   -10401022  -3871602   1344587     150         0,      ,       0 ,TEBW,   9000     1
  149  -10401022  -3763217   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10401022  -3871602   1344587   -10401022  -3654832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/71
   -1 89
  150  -10401022  -3654832   1344587           0         0         0     150        20,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-040
  -39 26277/8599
  100  -10401022  -3654832   1344587   -10401022  -3354832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/85
   -1 99
  150  -10401022  -3354832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-041
  -39 26277/8597
  100  -10401022  -3354832   1344587   -10401022  -3172357   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/85
   -1 97
   45  -10401022  -3172357   1344587   -10401022  -3172357   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7190
   46  -10401022  -3172357   1344587   -10392607  -3172357   1344587      50        10,      ,       0 ,TESO,   9000     1
  149  -10324007  -3172357   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10392607  -3172357   1344587   -10255407  -3172357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 250
  150  -10255407  -3172357   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-235
  -39 26277/22915
  100  -10255407  -3172357   1344587   -10228570  -3172357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 915
  105  -10228570  -3172357   1344587   -10224070  -3172357   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17251
  110  -10224070  -3172357   1344587   -10223870  -3172357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17252
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130  -10223870  -3172357   1344587   -10208870  -3172357   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -063
  -39 26277/17253
  110  -10208870  -3172357   1344587   -10208670  -3172357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17254
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95  -10208670  -3172357   1344587   -10152170  -3172357   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17255
   96  -10152170  -3172357   1344587   -10152170  -3228857   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47  -10401022  -3172357   1344587   -10401022  -3172357   1344587     150         1,      ,       0 ,TESO,   9000     1
   45  -10401022  -3172357   1344587   -10401022  -3172357   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/16736
   46  -10401022  -3172357   1344587   -10409437  -3172357   1344587      50        10,      ,       0 ,TESO,   9000     1
  149  -10441537  -3172357   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10409437  -3172357   1344587   -10473637  -3172357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 208
  150  -10473637  -3172357   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-235
  -39 26277/22918
  100  -10473637  -3172357   1344587   -10502970  -3172357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 918
  105  -10502970  -3172357   1344587   -10507470  -3172357   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17209
  110  -10507470  -3172357   1344587   -10507670  -3172357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17210
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130  -10507670  -3172357   1344587   -10522670  -3172357   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -056
  -39 26277/17211
  110  -10522670  -3172357   1344587   -10522870  -3172357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17212
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95  -10522870  -3172357   1344587   -10579370  -3172357   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17213
   96  -10579370  -3172357   1344587   -10579370  -3228858   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47  -10401022  -3172357   1344587   -10401022  -3172357   1344587     150         1,      ,       0 ,TESO,   9000     1
  149  -10401022  -3113595   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10401022  -3172357   1344587   -10401022  -3054832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/16
   -1 736
  150  -10401022  -3054832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-042
  -39 26277/8595
  100  -10401022  -3054832   1344587   -10401022  -2754832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/85
   -1 95
  150  -10401022  -2754832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-043
  -39 26277/8594
  100  -10401022  -2754832   1344587   -10401022  -2537357   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/85
   -1 94
   45  -10401022  -2537357   1344587   -10401022  -2537357   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7191
   46  -10401022  -2537357   1344587   -10392607  -2537357   1344587      50        10,      ,       0 ,TESO,   9000     1
  149  -10324007  -2537357   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10392607  -2537357   1344587   -10255407  -2537357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 256
  150  -10255407  -2537357   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-236
  -39 26277/22914
  100  -10255407  -2537357   1344587   -10228570  -2537357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 914
  105  -10228570  -2537357   1344587   -10224070  -2537357   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17257
  110  -10224070  -2537357   1344587   -10223870  -2537357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17258
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130  -10223870  -2537357   1344587   -10208870  -2537357   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -064
  -39 26277/17259
  110  -10208870  -2537357   1344587   -10208670  -2537357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17260
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95  -10208670  -2537357   1344587   -10152170  -2537357   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17261
   96  -10152170  -2537357   1344587   -10152170  -2593857   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47  -10401022  -2537357   1344587   -10401022  -2537357   1344587     150         1,      ,       0 ,TESO,   9000     1
   45  -10401022  -2537357   1344587   -10401022  -2537357   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7192
   46  -10401022  -2537357   1344587   -10409437  -2537357   1344587      50        10,      ,       0 ,TESO,   9000     1
  149  -10441537  -2537357   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10409437  -2537357   1344587   -10473637  -2537357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 214
  150  -10473637  -2537357   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-236
  -39 26277/22911
  100  -10473637  -2537357   1344587   -10502970  -2537357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 911
  105  -10502970  -2537357   1344587   -10507470  -2537357   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17215
  110  -10507470  -2537357   1344587   -10507670  -2537357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17216
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130  -10507670  -2537357   1344587   -10522670  -2537357   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -057
  -39 26277/17217
  110  -10522670  -2537357   1344587   -10522870  -2537357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17218
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95  -10522870  -2537357   1344587   -10579370  -2537357   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17219
   96  -10579370  -2537357   1344587   -10579370  -2593858   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47  -10401022  -2537357   1344587   -10401022  -2537357   1344587     150         1,      ,       0 ,TESO,   9000     1
  149  -10401022  -2521095   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10401022  -2537357   1344587   -10401022  -2504832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/71
   -1 92
  150  -10401022  -2504832   1344587           0         0         0     150        20,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-044
  -39 26277/8592
  100  -10401022  -2504832   1344587   -10401022  -2104832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/85
   -1 92
  150  -10401022  -2104832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-045
  -39 26277/8590
  100  -10401022  -2104832   1344587   -10401022  -1902357   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/85
   -1 90
   45  -10401022  -1902357   1344587   -10401022  -1902357   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7193
   46  -10401022  -1902357   1344587   -10392607  -1902357   1344587      50        10,      ,       0 ,TESO,   9000     1
  149  -10324007  -1902357   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10392607  -1902357   1344587   -10255407  -1902357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 262
  150  -10255407  -1902357   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-237
  -39 26277/22883
  100  -10255407  -1902357   1344587   -10228570  -1902357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 883
  105  -10228570  -1902357   1344587   -10224070  -1902357   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17263
  110  -10224070  -1902357   1344587   -10223870  -1902357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17264
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130  -10223870  -1902357   1344587   -10208870  -1902357   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -065
  -39 26277/17265
  110  -10208870  -1902357   1344587   -10208670  -1902357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17266
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95  -10208670  -1902357   1344587   -10152170  -1902357   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17267
   96  -10152170  -1902357   1344587   -10152170  -1958857   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47  -10401022  -1902357   1344587   -10401022  -1902357   1344587     150         1,      ,       0 ,TESO,   9000     1
   45  -10401022  -1902357   1344587   -10401022  -1902357   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/16733
   46  -10401022  -1902357   1344587   -10409437  -1902357   1344587      50        10,      ,       0 ,TESO,   9000     1
  149  -10441537  -1902357   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10409437  -1902357   1344587   -10473637  -1902357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 220
  150  -10473637  -1902357   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-237
  -39 26277/22881
  100  -10473637  -1902357   1344587   -10502970  -1902357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 881
  105  -10502970  -1902357   1344587   -10507470  -1902357   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17221
  110  -10507470  -1902357   1344587   -10507670  -1902357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17222
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130  -10507670  -1902357   1344587   -10522670  -1902357   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -058
  -39 26277/17223
  110  -10522670  -1902357   1344587   -10522870  -1902357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17224
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95  -10522870  -1902357   1344587   -10579370  -1902357   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17225
   96  -10579370  -1902357   1344587   -10579370  -1958858   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47  -10401022  -1902357   1344587   -10401022  -1902357   1344587     150         1,      ,       0 ,TESO,   9000     1
  149  -10401022  -1891095   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10401022  -1902357   1344587   -10401022  -1879832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/16
   -1 733
  150  -10401022  -1879832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-046
  -39 26277/8587
  100  -10401022  -1879832   1344587   -10401022  -1783088   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/85
   -1 87
   35  -10401022  -1783088   1344587   -10401022  -1760188   1344587     150         8,      ,       0 ,ELBW,   9000     1
-1003 P235GH
  -39 26277/7195
   36  -10401022  -1760188   1344587   -10401022  -1760188   1321687     150         0,      ,       0 ,ELBW,   9000     1
  100  -10401022  -1760188   1321687   -10401022  -1760188   1222094     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/71
   -1 95
   35  -10401022  -1760188   1222094   -10401022  -1760188   1199194     150         8,      ,       0 ,ELBW,   9000     1
-1003 P235GH
  -39 26277/7201
   36  -10401022  -1760188   1199194   -10401022  -1737288   1199194     150         0,      ,       0 ,ELBW,   9000     1
  100  -10401022  -1737288   1199194   -10401022  -1663088   1199194     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/72
   -1 01
  105  -10401022  -1663088   1199194   -10401022  -1657588   1199194     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7196
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130  -10401022  -1657588   1199194   -10401022  -1651988   1199194     150         6,      ,       0 ,VYFL,      0   402
  -46 W
  -22 DH_F02-BFV-PC
   -1 W-030
  -39 26277/7198
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  105  -10401022  -1651988   1199194   -10401022  -1646488   1199194     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7200
  100  -10401022  -1646488   1199194   -10401022  -1638220   1199194     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/72
   -1 00
   45  -10401022  -1638220   1199194   -10401022  -1623920   1199194     150         2,      ,       0 ,TEBW,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
-1003 P235GH
  -39 26277/7194
   46  -10401022  -1623920   1199194   -10401022  -1623920   1184894     150         0,      ,       0 ,TEBW,   9000     1
  149  -10401022  -1623920   1180869           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10401022  -1623920   1184894   -10401022  -1623920   1176844     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/72
   -1 32
  105  -10401022  -1623920   1176844   -10401022  -1623920   1171344     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7234
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130  -10401022  -1623920   1171344   -10401022  -1623920   1165744     150         6,      ,       0 ,VYFL,      0   102
  -46 N
  -22 DH_F02-BFV-PC
   -1 W-029
  -39 26277/7236
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  107  -10401022  -1623920   1165744   -10401022  -1623920   1163544     150         7,      ,       0 ,FLBL,      0     1
-1003 P265GH
  -39 26277/7238
  -33
   47  -10401022  -1623920   1199194   -10401022  -1623920   1213494     150         0,      ,       0 ,TEBW,   9000     1
  149  -10401022  -1623920   1236522           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100  -10401022  -1623920   1213494   -10401022  -1623920   1259550     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/71
   -1 94
  120  -10401022  -1623920   1259550   -10401022  -1623920   1259550     150         0,      ,       0 ,BW  ,      0     1
  -30 DH_F02-PCWR-0
   -1 06-DN450-I16C
   -1 00
  -20 TUBE-DN150
  -21 Carbon steel
   -1 pipe - EN1021
   -1 7-2 - 168.3x4
   -1 .5 P235GH
  -20 T-DN150
  -21 Tee - EN10253
   -1 -1 - Type A -
   -1  168.3x4.5/16
   -1 8.3x4.5 P235G
   -1 H
  -20 W-FLAN-DN150
  -21 Welding Neck
   -1 Flange, EN109
   -1 2-1/11/B1, PN
   -1 16, DN150 P25
   -1 0GH
  -20 CW-E-Aa1-89S/
   -1 A/WASH-M20
  -21 Washer BS4190
   -1  - M20 - Stee
   -1 l zinced
  -20 CW-E-Aa1-89S/
   -1 A/CAP-M20
  -21 Hexagon Screw
   -1  BS4190 - M20
   -1  x 45 - 5.6
  -20 FIG.971-DN150
  -21 Butterfly val
   -1 ve - AICHHORN
   -1  - fully lugg
   -1 ed - handleve
   -1 r - PN16 - DN
   -1 150
  -20 B-FLAN-DN150
  -21 Blindflange,
   -1 EN1092-1/05/A
   -1 , PN16, DN150
   -1  P265GH
  -20 ELB_90-DN150
  -21 Elbow - EN102
   -1 53-2 - Typ A
   -1 - Model 3D -
   -1 90deg - 168.3
   -1 x4.5 P235GH
  -20 BG51-F80-150
  -21 ASSEMBLY GROU
   -1 P BG51-F80; A
   -1 RTICLE NO. 11
   -1 2742
  -20 TUBE-DN50
  -21 Carbon steel
   -1 pipe - EN1021
   -1 7-2 - 60.3x2.
   -1 9 P235GH
  -20 ATTA-165
  -21 ASSEMBLY GROU
   -1 P BG92-MS41-M
   -1 10-50-0, DN50
   -1 +0mm Insul.
  -20 W-FLAN-DN50
  -21 Welding Neck
   -1 Flange, EN109
   -1 2-1/11/B1, PN
   -1 16, DN50 P250
   -1 GH
  -20 GASK-DN50
  -21 Flat sealing
   -1 EN1514-1, For
   -1 m IBC, PN16,
   -1 2mm - DN50 Kl
   -1 ingersil C-44
   -1 00
  -20 CW-E-Aa1-89S/
   -1 A/WASH-M16
  -21 Washer BS4190
   -1  - M16 - Stee
   -1 l zinced
  -20 CW-E-Aa1-89S/
   -1 A/NUT-M16
  -21 Hexagon Nut B
   -1 S4190 - M16 -
   -1  5
  -20 CW-E-Aa1-89S/
   -1 A/MACH-M16
  -21 Hexagon Screw
   -1  BS4190 - M16
   -1  x 65 - 5.6
  -20 BALL-DN50
  -21 Ball Valve -
   -1 Flanged - for
   -1  Hyena - hand
   -1  lever - DN50
  -20 CW-E-Aa1-89S/
   -1 A/MACH-M16
  -21 Hexagon Screw
   -1  BS4190 - M16
   -1  x 75 - 5.6
  -20 HOSE-DN50
  -21 Stainless ste
   -1 el hose - Mas
   -1 on Industries
   -1  Typ FFL2B-SP
   -1  L=950mm - PN
   -1 16 -  DN50
  -20 BG52-F-DN150
  -21 ASSEMBLY GROU
   -1 P BG52-DN150;
   -1  ARTICLE NO.
   -1 114666
  -20 ELB_45-DN150
  -21 Elbow - EN102
   -1 53-2 - Typ A
   -1 - Model 3D -
   -1 45deg - 168.3
   -1 x4.5 P235GH
  -20 Weldingend_Ma
   -1 le_BW_15_40
  -21 Welding nippl
   -1 e - EN10241 -
   -1  DN15 - L=40m
   -1 m P235GH
  -20 FIG.100-DN15
  -21 Ball valve -
   -1 ISIS art. 241
   -1 1 - screwed -
   -1  hand lever -
   -1  DN15
  -20 FIG290-DN15
  -21 PLUG - EN1024
   -1 1 - T9 - Fig.
   -1 290 - DN15 P2
   -1 35GH
  999          0         0         0           0         0         0       0         0,      ,       0 ,    ,      0     0
IPPCUTP
/%AVEVA_DESIGN_DFLTS%/ippformat.txt
"KeepCSVFile","off"
"CreateFormattedReport","on"
"CreateAppwareData","off"
"FCC","on"
"Paging","on","68","Page"
"Date","on","Date"
"Header","Summary of cut pipe lengths for project number -"
"ProjectNumber","on"
"Pipelist","on","For Pipeline References"
"Metric","lengths","(metres)","bores","(mm)"
"Imperial","lengths","(ft & ins)","bores","(ins)"
"Subtotal","SUB TOTAL"
"Column","Itemcode","Title1","Item","Title2","Code","Width","12","Space","2"
"Column","Description","Title1","Item Description and Specification","Title2","","Width","38","Space","3"
"Column","Size","Title1","Size","Title2","<Units>","Width","7","Space","2"
"Column","Length","Title1","Cut Length","Title2","<Units>","Width","10","Space","2"
"Column","TruLength","Title1","Length","Title2","<Units>","Width","10","Space","2"
"Column","Specreq","Title1","Special","Title2","Req.","Width","9","Space","1"
"Column","Pieceno","Title1","Piece","Title2","No.","Width","5","Space","2"
"Column","Piecename","Title1","Piece","Title2","No.","Width","14","Space","2"
"Column","Pipename","Title1","Pipeline","Title2","Reference","Width","18","Space","2"
"Column","Batchref","Title1","Batch","Title2","Reference","Width","18","Space","0"
