       0       1       1     350       0       1       0      11       0      10      10      10      97       1
       0       0       0       1       0     500       0     150       0       0       1       0     250       0
     100      11       1     100       0      80  280000       1       0     130       1     600       2       7
       1       1       1       1       1       1       1       1       1     110       0       0      19       0
       0       0       0       1       0       0     100       0       2       0       0       0       0       0
      17       0       0       0       1       0       0       0       0       0       0      11       0       0
       0       0       0       0       0       0       0       0       0       0       9       0       0       0
       3      40    2030       0       0       0       0       0       0       1       0       0       1      10
       0       1       0       0       0     161       2     100       0       1       0       0       5      11
       0       0       0       0       0       0       0       0       0       0       0       0       0       0
   -5 AVEVA E3D Des
   -1 ign Isodraft
   -1 Mk2.1.0.35
 -101 /%dadiso%/UND
   -1 /DAD-A1-EN-DC
   -1 .PLT
 -102 /%PDMSUSER%/p
   -1 lot
 -103 /%PDMSEXE%/is
   -1 dsymbol.txt
 -104 /%PDMSUSER%/m
   -1 atc
 -105 /%PDMSUSER%/m
   -1 ess
 -108 /%PDMSUSER%/m
   -1 atl
 -119 /%PDMSEXE%/f0
   -1 890111901
    3       -6   19600    9100     250       0       0       0       0       0       0       0       4       0
    3       -6   70000    3300     400       0       0       0       0       0       0       0       4       0
    3     -702   79550    1900     400       0       0       0       0       0       0       0       6       0
    3     -703   80200    1900     400       0       0       0       0       0       0       0       6       0
    3      -11   19700    8160     280       0       0       0       0       0       0       0       4       0
    3      -15    9000    9100     350       0       0       0       0       0       0       0       4       0
    3    -2600    1350    9100     350       0       0       0       0       0       0       0      25       0
    3       -8   82000    1800     400       0       0       0       0       0       0       0       3       0
    3     -600   49100    2130     200       0       0       0       0       0       0       0       9       0
    3     -601   51150    2130     200       0       0       0       0       0       0       0       9       0
    3     -602   52400    2130     200       0       0       0       0       0       0       0      12       0
    3       -8   48300    2130     200       0       0       0       0       0       0       0       3       0
    3     -603   55050    2130     200       0       0       0       0       0       0       0       9       0
 1000       31     702     108     103      85       0       0       0       0       0       0       0       0
-1000 Material
 -201 X +
 -202 Y +
 -203 X -
 -204 Y -
 -205 Z +
 -206 Z -
 -207 DN
 -213 SPINDLE
 -214 mm
 -243 Flat
 -244 UP
 -245 DOWN
 -246 NORTH
 -247 SOUTH
 -248 EAST
 -249 WEST
 -250
 -251
 -252
 -253
 -254
 -255
 -256
 -258 Jan
 -259 Feb
 -260 Mar
 -261 Apr
 -262 Mai
 -263 Jun
 -264 Jul
 -265 Aug
 -266 Sep
 -267 Okt
 -268 Nov
 -269 Dez
 -270
 -271
 -272
 -276 Connected fro
   -1 m
 -278 Dir
 -283 Flat
 -284 Elbow Connect
   -1 ion
 -287 Ori
 -299 ~
 -300 MATERIAL
 -301 Pos
 -302 No.
 -303 Description
 -304 DN
 -305
 -306 Qty.
 -310 MATERIAL
 -317
 -318
 -400
 -401
 -402
 -403
 -404
 -405
 -406
 -407
 -408
 -409
 -410
 -411
 -453 mm
 -454 Conn. Orienta
   -1 tion
  501 PCMA,II**,NONE,    1000       0       1       2       0       0       0       0       0       0
  502        1      20       8       1      40       8       2       0       8       1       0      88       0
  502        2      40      88       2      40       8       1       0       8       2       0      88       0
  502        1      22       3       2      18      13       1      17      10       2      26       2       0
  502        2      28      13       2      24      16       2      18      18       2      14      16       0
  502        2      13      10       2      13       4       2      18       3       2      22       0       0
  502        2      26       2       2      24      16       2      18      18       2      22       0       0
  502        2      14      16       2      28      13       2      13       4       2      13      10       0
  502        2      26       2       2      22      16       2      22       0       2      17       0       0
  502        2      13       4       1      18       3       2      22      13       1      23       5       0
  502        2      17      10       1      23      10       2      17       6       6      20       8       0
  502        1      20       8       0       0       0       0       0       0       0       0       0       0
  501 VAEN,BO**,NONE,    1000       0       1       2       0       0       0       0       0       0
  502        1      40      10       1      20      10       2      60      10       1      40      50       0
  502        2      60      10       1      20      10       2      40      50       2      80      30       0
  502        1      80      70       2      40      50       1      80      70       2      80      30       0
  502        1      40      50       2       0      50       1       0      70       2       0      30       0
  502        1      33      15       2      33       6       2      39       0       2      45       5       0
  502        2      46      16       2      41      21       2      33      15       2      45       5       0
  502        2      33       6       2      46      16       2      33      15       2      41      21       0
  502        2      39       0       1      40      10       0       0       0       0       0       0       0
   -6 DH_F02-PCWR-0
   -1 31-DN150-I16C
   -1 00
   -8 0
  -10 DH_Process_Co
   -1 oling_Water
  -11 I16C00
  -12 0
  -13 NULL
  -14 18/10/2024
 -600 2024-10-18
 -601 TBH-H
 -602 TBH-A
 -603 first issue
-2600 Insulation Sp
   -1 ecification:
  -30 DH_F02-PCWR-0
   -1 04-DN450-I16C
   -1 00
  300          0         0         0           0         0         0       0         0,      ,       0 ,    ,      0     0
  120   -9547000  -8684020   1259550    -9547000  -8684020   1259550     150         0,      ,       0 ,BW  ,      0     1
  149   -9547000  -8684020   1259550           0         0         0       0         0,      ,       0 ,REFD,      0     0
  151   -9547000  -8684020   1259550    -9547000  -8474000   1259550       0         0,      ,       0 ,    ,      0     0
  153          0         0         0           0         0         0       0         0,      ,       0 ,    ,      0   400
  -37 Axis-K
  149   -9547000  -8684020   1259550           0         0         0       0         0,      ,       0 ,REFD,      0     0
  151   -9547000  -8684020   1259550    -9512000  -8684020   1259550       0         0,      ,       0 ,    ,      0     0
  153          0         0         0           0         0         0       0         0,      ,       0 ,    ,      0   200
  -37 Axis-12
  149   -9547000  -8684020   1228922           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9547000  -8684020   1259550    -9547000  -8684020   1198294     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/73
   -1 28
   45   -9547000  -8684020   1198294    -9547000  -8684020   1183994     150         2,      ,       0 ,TEBW,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
-1003 P235GH
  -39 26277/7337
   46   -9547000  -8684020   1183994    -9547000  -8684020   1169694     150         0,      ,       0 ,TEBW,   9000     1
  149   -9547000  -8684020   1165460           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9547000  -8684020   1169694    -9547000  -8684020   1161226     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/73
   -1 71
  105   -9547000  -8684020   1161226    -9547000  -8684020   1155726     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7373
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -9547000  -8684020   1155726    -9547000  -8684020   1150126     150         6,      ,       0 ,VYFL,      0   202
  -46 S
  -22 DH_F02-BFV-PC
   -1 W-042
  -39 26277/7375
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  107   -9547000  -8684020   1150126    -9547000  -8684020   1147926     150         7,      ,       0 ,FLBL,      0     1
-1003 P265GH
  -39 26277/7377
  -33
   47   -9547000  -8684020   1183994    -9547000  -8669720   1183994     150         0,      ,       0 ,TEBW,   9000     1
  149   -9547000  -8663420   1183994           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9547000  -8669720   1183994    -9547000  -8657120   1183994     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/73
   -1 37
  105   -9547000  -8657120   1183994    -9547000  -8651620   1183994     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7331
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -9547000  -8651620   1183994    -9547000  -8646020   1183994     150         6,      ,       0 ,VYFL,      0   402
  -46 W
  -22 DH_F02-BFV-PC
   -1 W-041
  -39 26277/7333
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  105   -9547000  -8646020   1183994    -9547000  -8640520   1183994     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7335
  100   -9547000  -8640520   1183994    -9547000  -8582088   1183994     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/73
   -1 35
   35   -9547000  -8582088   1183994    -9547000  -8559188   1183994     150         8,      ,       0 ,ELBW,   9000     1
-1003 P235GH
  -39 26277/7330
   36   -9547000  -8559188   1183994    -9547000  -8559188   1206894     150         0,      ,       0 ,ELBW,   9000     1
  100   -9547000  -8559188   1206894    -9547000  -8559188   1265551     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/73
   -1 30
   45   -9547000  -8559188   1265551    -9547000  -8559188   1265551     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 18085/254950
   46   -9547000  -8559188   1265551    -9547000  -8567603   1265551      15         9,      ,       0 ,TESO,   9000     1
  126   -9547000  -8567603   1265551    -9547000  -8571603   1265551      15        10,      ,       0 ,UNSC,      0  1002
-1003 P235GH
  -39 18085/482759
  149   -9547000  -8571878   1265551           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9547000  -8571603   1265551    -9547000  -8572153   1265551      15         9,      ,       0 ,    ,      0  1001
-1003 P235GH
  -39 LSTU_18085/48
   -1 2759
  130   -9547000  -8572153   1265551    -9547000  -8574053   1265551      15        11,      ,       0 ,VBSC,      0   502
  -22 DH_F02-BV-PCW
   -1 -293
  -39 18085/255002
  100   -9547000  -8574053   1265551    -9547000  -8574603   1265551      15         9,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_18085/25
   -1 5002
  150   -9547000  -8574603   1265551           0         0         0      15        12,      , 1000000 ,    ,      0     1
  -39 18085/255003
  -37 LPP5A-DPT-204
   -1 _PCWR
  100   -9547000  -8574603   1265551    -9547000  -8575478   1265551      15         9,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_18085/25
   -1 5003
  -36
   47   -9547000  -8559188   1265551    -9547000  -8559188   1265551     150         1,      ,       0 ,TESO,   9000     1
  149   -9547000  -8559188   1293619           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9547000  -8559188   1265551    -9547000  -8559188   1321687     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_18085/25
   -1 4950
   35   -9547000  -8559188   1321687    -9547000  -8559188   1344587     150         8,      ,       0 ,ELBW,   9000     1
-1003 P235GH
  -39 26277/7336
   36   -9547000  -8559188   1344587    -9547000  -8536288   1344587     150         0,      ,       0 ,ELBW,   9000     1
  100   -9547000  -8536288   1344587    -9547000  -8423585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/73
   -1 36
  150   -9547000  -8423585   1344587           0         0         0     150        13,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-047
  -39 26277/8727
  100   -9547000  -8423585   1344587    -9547000  -8198888   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 27
  150   -9547000  -8198888   1344587           0         0         0     150        13,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-048
  -39 26277/8725
  100   -9547000  -8198888   1344587    -9547000  -7873514   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 25
   45   -9547000  -7873514   1344587    -9547000  -7873514   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7338
   46   -9547000  -7873514   1344587    -9538607  -7873514   1344587      50        14,      ,       0 ,TESO,   9000     1
  149   -9469507  -7873514   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9538607  -7873514   1344587    -9400407  -7873514   1344587      50        14,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 028
  150   -9400407  -7873514   1344587           0         0         0      50        15,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-238
  -39 26277/23068
  100   -9400407  -7873514   1344587    -9374645  -7873514   1344587      50        14,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 068
  105   -9374645  -7873514   1344587    -9370145  -7873514   1344587      50        16,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17029
  110   -9370145  -7873514   1344587    -9369945  -7873514   1344587      50        17,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17030
  115          0         0         0           0         0         0      16        18,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        19,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        20,      ,       4 ,    ,     65     2
  130   -9369945  -7873514   1344587    -9354945  -7873514   1344587      50        21,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -029
  -39 26277/17031
  110   -9354945  -7873514   1344587    -9354745  -7873514   1344587      50        17,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17032
  115          0         0         0           0         0         0      16        18,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        19,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        22,      ,       4 ,    ,     75     2
   95   -9354745  -7873514   1344587    -9298245  -7873514   1344587      50        23,      ,       0 ,FXFL,   9000     2
  -39 26277/17033
   96   -9298245  -7873514   1344587    -9298245  -7930014   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -9547000  -7873514   1344587    -9547000  -7873514   1344587     150         1,      ,       0 ,TESO,   9000     1
   45   -9547000  -7873514   1344587    -9547000  -7873514   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/16743
   46   -9547000  -7873514   1344587    -9555437  -7873514   1344587      50        14,      ,       0 ,TESO,   9000     1
  149   -9586787  -7873514   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9555437  -7873514   1344587    -9618137  -7873514   1344587      50        14,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 022
  150   -9618137  -7873514   1344587           0         0         0      50        15,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-238
  -39 26277/23065
  100   -9618137  -7873514   1344587    -9648968  -7873514   1344587      50        14,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 065
  105   -9648968  -7873514   1344587    -9653468  -7873514   1344587      50        16,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17023
  110   -9653468  -7873514   1344587    -9653668  -7873514   1344587      50        17,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17024
  115          0         0         0           0         0         0      16        18,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        19,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        20,      ,       4 ,    ,     65     2
  130   -9653668  -7873514   1344587    -9668668  -7873514   1344587      50        21,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -028
  -39 26277/17025
  110   -9668668  -7873514   1344587    -9668868  -7873514   1344587      50        17,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17026
  115          0         0         0           0         0         0      16        18,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        19,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        22,      ,       4 ,    ,     75     2
   95   -9668868  -7873514   1344587    -9725368  -7873514   1344587      50        23,      ,       0 ,FXFL,   9000     2
  -39 26277/17027
   96   -9725368  -7873514   1344587    -9725368  -7930014   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -9547000  -7873514   1344587    -9547000  -7873514   1344587     150         1,      ,       0 ,TESO,   9000     1
  149   -9547000  -7836050   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9547000  -7873514   1344587    -9547000  -7798585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/16
   -1 743
  150   -9547000  -7798585   1344587           0         0         0     150        13,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-049
  -39 26277/8723
  100   -9547000  -7798585   1344587    -9547000  -7577830   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 23
  150   -9547000  -7577830   1344587           0         0         0     150        24,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-050
  -39 26277/8721
  100   -9547000  -7577830   1344587    -9547000  -7237814   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 21
   45   -9547000  -7237814   1344587    -9547000  -7237814   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7339
   46   -9547000  -7237814   1344587    -9538607  -7237814   1344587      50        14,      ,       0 ,TESO,   9000     1
  149   -9469507  -7237814   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9538607  -7237814   1344587    -9400407  -7237814   1344587      50        14,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 310
  150   -9400407  -7237814   1344587           0         0         0      50        15,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-239
  -39 26277/23053
  100   -9400407  -7237814   1344587    -9374645  -7237814   1344587      50        14,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 053
  105   -9374645  -7237814   1344587    -9370145  -7237814   1344587      50        16,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17311
  110   -9370145  -7237814   1344587    -9369945  -7237814   1344587      50        17,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17312
  115          0         0         0           0         0         0      16        18,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        19,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        20,      ,       4 ,    ,     65     2
  130   -9369945  -7237814   1344587    -9354945  -7237814   1344587      50        21,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -073
  -39 26277/17313
  110   -9354945  -7237814   1344587    -9354745  -7237814   1344587      50        17,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17314
  115          0         0         0           0         0         0      16        18,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        19,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        22,      ,       4 ,    ,     75     2
   95   -9354745  -7237814   1344587    -9298245  -7237814   1344587      50        23,      ,       0 ,FXFL,   9000     2
  -39 26277/17315
   96   -9298245  -7237814   1344587    -9298245  -7294314   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -9547000  -7237814   1344587    -9547000  -7237814   1344587     150         1,      ,       0 ,TESO,   9000     1
   45   -9547000  -7237814   1344587    -9547000  -7237814   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7340
   46   -9547000  -7237814   1344587    -9555437  -7237814   1344587      50        14,      ,       0 ,TESO,   9000     1
  149   -9586787  -7237814   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9555437  -7237814   1344587    -9618137  -7237814   1344587      50        14,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 268
  150   -9618137  -7237814   1344587           0         0         0      50        15,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-239
  -39 26277/23056
  100   -9618137  -7237814   1344587    -9648968  -7237814   1344587      50        14,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 056
  105   -9648968  -7237814   1344587    -9653468  -7237814   1344587      50        16,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17269
  110   -9653468  -7237814   1344587    -9653668  -7237814   1344587      50        17,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17270
  115          0         0         0           0         0         0      16        18,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        19,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        20,      ,       4 ,    ,     65     2
  130   -9653668  -7237814   1344587    -9668668  -7237814   1344587      50        21,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -066
  -39 26277/17271
  110   -9668668  -7237814   1344587    -9668868  -7237814   1344587      50        17,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17272
  115          0         0         0           0         0         0      16        18,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        19,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        22,      ,       4 ,    ,     75     2
   95   -9668868  -7237814   1344587    -9725368  -7237814   1344587      50        23,      ,       0 ,FXFL,   9000     2
  -39 26277/17273
   96   -9725368  -7237814   1344587    -9725368  -7294314   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -9547000  -7237814   1344587    -9547000  -7237814   1344587     150         1,      ,       0 ,TESO,   9000     1
  149   -9547000  -7230700   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9547000  -7237814   1344587    -9547000  -7223585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/73
   -1 40
  150   -9547000  -7223585   1344587           0         0         0     150        13,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-051
  -39 26277/8719
  100   -9547000  -7223585   1344587    -9547000  -6813585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 19
  150   -9547000  -6813585   1344587           0         0         0     150        13,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-052
  -39 26277/8717
  100   -9547000  -6813585   1344587    -9547000  -6603314   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 17
   45   -9547000  -6603314   1344587    -9547000  -6603314   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7341
   46   -9547000  -6603314   1344587    -9538607  -6603314   1344587      50        14,      ,       0 ,TESO,   9000     1
  149   -9469507  -6603314   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9538607  -6603314   1344587    -9400407  -6603314   1344587      50        14,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 316
  150   -9400407  -6603314   1344587           0         0         0      50        15,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-240
  -39 26277/23052
  100   -9400407  -6603314   1344587    -9374645  -6603314   1344587      50        14,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 052
  105   -9374645  -6603314   1344587    -9370145  -6603314   1344587      50        16,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17317
  110   -9370145  -6603314   1344587    -9369945  -6603314   1344587      50        17,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17318
  115          0         0         0           0         0         0      16        18,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        19,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        20,      ,       4 ,    ,     65     2
  130   -9369945  -6603314   1344587    -9354945  -6603314   1344587      50        21,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -074
  -39 26277/17319
  110   -9354945  -6603314   1344587    -9354745  -6603314   1344587      50        17,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17320
  115          0         0         0           0         0         0      16        18,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        19,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        22,      ,       4 ,    ,     75     2
   95   -9354745  -6603314   1344587    -9298245  -6603314   1344587      50        23,      ,       0 ,FXFL,   9000     2
  -39 26277/17321
   96   -9298245  -6603314   1344587    -9298245  -6659814   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -9547000  -6603314   1344587    -9547000  -6603314   1344587     150         1,      ,       0 ,TESO,   9000     1
   45   -9547000  -6603314   1344587    -9547000  -6603314   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/16739
   46   -9547000  -6603314   1344587    -9555437  -6603314   1344587      50        14,      ,       0 ,TESO,   9000     1
  149   -9586787  -6603314   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9555437  -6603314   1344587    -9618137  -6603314   1344587      50        14,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 274
  150   -9618137  -6603314   1344587           0         0         0      50        15,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-240
  -39 26277/23049
  100   -9618137  -6603314   1344587    -9648968  -6603314   1344587      50        14,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 049
  105   -9648968  -6603314   1344587    -9653468  -6603314   1344587      50        16,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17275
  110   -9653468  -6603314   1344587    -9653668  -6603314   1344587      50        17,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17276
  115          0         0         0           0         0         0      16        18,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        19,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        20,      ,       4 ,    ,     65     2
  130   -9653668  -6603314   1344587    -9668668  -6603314   1344587      50        21,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -067
  -39 26277/17277
  110   -9668668  -6603314   1344587    -9668868  -6603314   1344587      50        17,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17278
  115          0         0         0           0         0         0      16        18,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        19,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        22,      ,       4 ,    ,     75     2
   95   -9668868  -6603314   1344587    -9725368  -6603314   1344587      50        23,      ,       0 ,FXFL,   9000     2
  -39 26277/17279
   96   -9725368  -6603314   1344587    -9725368  -6659814   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -9547000  -6603314   1344587    -9547000  -6603314   1344587     150         1,      ,       0 ,TESO,   9000     1
  149   -9547000  -6583450   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9547000  -6603314   1344587    -9547000  -6563585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/16
   -1 739
  150   -9547000  -6563585   1344587           0         0         0     150        13,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-053
  -39 26277/8715
  100   -9547000  -6563585   1344587    -9547000  -6430702   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 15
   45   -9547000  -6430702   1344587    -9547000  -6416402   1344587     150         2,      ,       0 ,TEBW,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
-1003 P235GH
  -39 26277/7342
   46   -9547000  -6416402   1344587    -9557122  -6416402   1354710     150         0,      ,       0 ,TEBW,   9000     1
  149   -9564199  -6416402   1361786           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9557122  -6416402   1354710    -9571275  -6416402   1368862     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/73
   -1 78
   35   -9571275  -6416402   1368862    -9577982  -6416402   1375570     150        25,      ,       0 ,ELBW,   4500     1
-1003 P235GH
  -39 26277/7379
   36   -9577982  -6416402   1375570    -9587479  -6416402   1375570     150         0,      ,       0 ,ELBW,   4500     1
  100   -9587479  -6416402   1375570    -9602349  -6416402   1375570     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/73
   -1 79
  105   -9602349  -6416402   1375570    -9607849  -6416402   1375570     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7380
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -9607849  -6416402   1375570    -9613449  -6416402   1375570     150         6,      ,       0 ,VYFL,      0   502
  -46 U
  -22 DH_F02-BFV-PC
   -1 W-043
  -39 26277/7382
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  107   -9613449  -6416402   1375570    -9615649  -6416402   1375570     150         7,      ,       0 ,FLBL,      0     1
-1003 P265GH
  -39 26277/7384
  200   -9615449  -6417201   1382308    -9615449  -6417201   1382308     150         0,      , 1100000 ,PL  ,      0     0
  120   -9615449  -6417201   1382308    -9615449  -6417201   1382308       0         0,      , 1100000 ,WW  ,      0     0
  100   -9615449  -6417201   1382308    -9715449  -6417201   1382308     150       999,      , 1100000 ,   2,      0     0
    0          0         0         0           0         0         0      15         0,      ,       0 ,    ,      0     0
  120   -9615449  -6417201   1382308    -9615449  -6417201   1382308       0         0,      ,       0 ,WW  ,      0     0
  -37 Insert Depth:
   -1  7mm
  -37
  -37 Insert Connec
   -1 tion
  126   -9615449  -6417201   1382308    -9619449  -6417201   1382308      15        10,      ,       0 ,UNSC,      0     2
-1003 P235GH
  -39 26277/34001
  130   -9619449  -6417201   1382308    -9621349  -6417201   1382308      15        11,      ,       0 ,VBSC,      0   502
  -39 26277/34002
  125   -9621349  -6417201   1382308    -9623949  -6417201   1382308      15        26,      ,       0 ,KASC,      0     1
-1003 P235GH
  -39 18085/484293
  -33
  -33
  201   -9615449  -6417201   1382308    -9615449  -6417201   1382308     150         0,      ,       0 ,PL  ,      0     0
  -33
   47   -9547000  -6416402   1344587    -9547000  -6402102   1344587     150         0,      ,       0 ,TEBW,   9000     1
  149   -9547000  -6368499   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9547000  -6402102   1344587    -9547000  -6334896   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/73
   -1 42
  105   -9547000  -6334896   1344587    -9547000  -6329396   1344587     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7343
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -9547000  -6329396   1344587    -9547000  -6323796   1344587     150         6,      ,       0 ,VYFL,      0   502
  -46 U
  -22 DH_F02-BFV-PC
   -1 W-044
  -39 26277/7345
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  105   -9547000  -6323796   1344587    -9547000  -6318296   1344587     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7347
  100   -9547000  -6318296   1344587    -9547000  -6263585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/73
   -1 47
  150   -9547000  -6263585   1344587           0         0         0     150        13,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-054
  -39 26277/8713
  100   -9547000  -6263585   1344587    -9547000  -6250702   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 13
   45   -9547000  -6250702   1344587    -9547000  -6236402   1344587     150         2,      ,       0 ,TEBW,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
-1003 P235GH
  -39 26277/7348
   46   -9547000  -6236402   1344587    -9557122  -6236402   1354710     150         0,      ,       0 ,TEBW,   9000     1
  149   -9564199  -6236402   1361786           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9557122  -6236402   1354710    -9571275  -6236402   1368862     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/73
   -1 85
   35   -9571275  -6236402   1368862    -9577982  -6236402   1375570     150        25,      ,       0 ,ELBW,   4500     1
-1003 P235GH
  -39 26277/7386
   36   -9577982  -6236402   1375570    -9587479  -6236402   1375570     150         0,      ,       0 ,ELBW,   4500     1
  100   -9587479  -6236402   1375570    -9602149  -6236402   1375570     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/73
   -1 86
  105   -9602149  -6236402   1375570    -9607649  -6236402   1375570     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7387
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -9607649  -6236402   1375570    -9613249  -6236402   1375570     150         6,      ,       0 ,VYFL,      0   502
  -46 U
  -22 DH_F02-BFV-PC
   -1 W-045
  -39 26277/7388
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  107   -9613249  -6236402   1375570    -9615449  -6236402   1375570     150         7,      ,       0 ,FLBL,      0     1
-1003 P265GH
  -39 26277/7389
  200   -9615249  -6237201   1382308    -9615249  -6237201   1382308     150         0,      , 1100000 ,PL  ,      0     0
  120   -9615249  -6237201   1382308    -9615249  -6237201   1382308       0         0,      , 1100000 ,WW  ,      0     0
  100   -9615249  -6237201   1382308    -9715249  -6237201   1382308     150       999,      , 1100000 ,   2,      0     0
    0          0         0         0           0         0         0      15         0,      ,       0 ,    ,      0     0
  120   -9615249  -6237201   1382308    -9615249  -6237201   1382308       0         0,      ,       0 ,WW  ,      0     0
  -37 Insert Depth:
   -1  7mm
  -37
  -37 Insert Connec
   -1 tion
  126   -9615249  -6237201   1382308    -9619249  -6237201   1382308      15        10,      ,       0 ,UNSC,      0     2
-1003 P235GH
  -39 26277/33998
  130   -9619249  -6237201   1382308    -9621149  -6237201   1382308      15        11,      ,       0 ,VBSC,      0   502
  -39 26277/33999
  125   -9621149  -6237201   1382308    -9623749  -6237201   1382308      15        26,      ,       0 ,KASC,      0     1
-1003 P235GH
  -39 18085/484294
  -33
  -33
  201   -9615249  -6237201   1382308    -9615249  -6237201   1382308     150         0,      ,       0 ,PL  ,      0     0
  -33
   47   -9547000  -6236402   1344587    -9547000  -6222102   1344587     150         0,      ,       0 ,TEBW,   9000     1
  149   -9547000  -6092844   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9547000  -6222102   1344587    -9547000  -5963585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/73
   -1 48
  150   -9547000  -5963585   1344587           0         0         0     150        24,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-055
  -39 26277/8711
  100   -9547000  -5963585   1344587    -9547000  -5663585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 11
  150   -9547000  -5663585   1344587           0         0         0     150        13,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-056
  -39 26277/8709
  100   -9547000  -5663585   1344587    -9547000  -5518361   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 09
   45   -9547000  -5518361   1344587    -9547000  -5518361   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7349
   46   -9547000  -5518361   1344587    -9538607  -5518361   1344587      50        14,      ,       0 ,TESO,   9000     1
  149   -9469372  -5518361   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9538607  -5518361   1344587    -9400137  -5518361   1344587      50        14,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 322
  150   -9400137  -5518361   1344587           0         0         0      50        15,      ,       0 ,    ,      0     2
  -37 /DH_F02_SU-30
   -1 7
  -39 26277/22986
  100   -9400137  -5518361   1344587    -9374645  -5518361   1344587      50        14,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 986
  105   -9374645  -5518361   1344587    -9370145  -5518361   1344587      50        16,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17323
  110   -9370145  -5518361   1344587    -9369945  -5518361   1344587      50        17,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17324
  115          0         0         0           0         0         0      16        18,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        19,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        20,      ,       4 ,    ,     65     2
  130   -9369945  -5518361   1344587    -9354945  -5518361   1344587      50        21,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -075
  -39 26277/17325
  110   -9354945  -5518361   1344587    -9354745  -5518361   1344587      50        17,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17326
  115          0         0         0           0         0         0      16        18,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        19,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        22,      ,       4 ,    ,     75     2
   95   -9354745  -5518361   1344587    -9298245  -5518361   1344587      50        23,      ,       0 ,FXFL,   9000     2
  -39 26277/17327
   96   -9298245  -5518361   1344587    -9298245  -5574861   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -9547000  -5518361   1344587    -9547000  -5518361   1344587     150         1,      ,       0 ,TESO,   9000     1
   45   -9547000  -5518361   1344587    -9547000  -5518361   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7350
   46   -9547000  -5518361   1344587    -9555437  -5518361   1344587      50        14,      ,       0 ,TESO,   9000     1
  149   -9586787  -5518361   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9555437  -5518361   1344587    -9618137  -5518361   1344587      50        14,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 280
  150   -9618137  -5518361   1344587           0         0         0      50        15,      ,       0 ,    ,      0     2
  -37 /DH_F02_SU-30
   -1 8
  -39 26277/22988
  100   -9618137  -5518361   1344587    -9648968  -5518361   1344587      50        14,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 988
  105   -9648968  -5518361   1344587    -9653468  -5518361   1344587      50        16,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17281
  110   -9653468  -5518361   1344587    -9653668  -5518361   1344587      50        17,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17282
  115          0         0         0           0         0         0      16        18,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        19,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        20,      ,       4 ,    ,     65     2
  130   -9653668  -5518361   1344587    -9668668  -5518361   1344587      50        21,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -068
  -39 26277/17283
  110   -9668668  -5518361   1344587    -9668868  -5518361   1344587      50        17,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17284
  115          0         0         0           0         0         0      16        18,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        19,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        22,      ,       4 ,    ,     75     2
   95   -9668868  -5518361   1344587    -9725368  -5518361   1344587      50        23,      ,       0 ,FXFL,   9000     2
  -39 26277/17285
   96   -9725368  -5518361   1344587    -9725368  -5574861   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -9547000  -5518361   1344587    -9547000  -5518361   1344587     150         1,      ,       0 ,TESO,   9000     1
  149   -9547000  -5511347   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9547000  -5518361   1344587    -9547000  -5504332   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/73
   -1 50
  150   -9547000  -5504332   1344587           0         0         0     150        13,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-057
  -39 26277/8707
  100   -9547000  -5504332   1344587    -9547000  -5254832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 07
  150   -9547000  -5254832   1344587           0         0         0     150        13,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-058
  -39 26277/8705
  100   -9547000  -5254832   1344587    -9547000  -4854832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 05
  150   -9547000  -4854832   1344587           0         0         0     150        24,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-059
  -39 26277/8703
  100   -9547000  -4854832   1344587    -9547000  -4504832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 03
  150   -9547000  -4504832   1344587           0         0         0     150        13,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-060
  -39 26277/8701
  100   -9547000  -4504832   1344587    -9547000  -4248861   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 01
   45   -9547000  -4248861   1344587    -9547000  -4248861   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7351
   46   -9547000  -4248861   1344587    -9538607  -4248861   1344587      50        14,      ,       0 ,TESO,   9000     1
  149   -9469507  -4248861   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9538607  -4248861   1344587    -9400407  -4248861   1344587      50        14,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 328
  150   -9400407  -4248861   1344587           0         0         0      50        15,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-242
  -39 26277/22984
  100   -9400407  -4248861   1344587    -9374645  -4248861   1344587      50        14,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 984
  105   -9374645  -4248861   1344587    -9370145  -4248861   1344587      50        16,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17329
  110   -9370145  -4248861   1344587    -9369945  -4248861   1344587      50        17,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17330
  115          0         0         0           0         0         0      16        18,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        19,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        20,      ,       4 ,    ,     65     2
  130   -9369945  -4248861   1344587    -9354945  -4248861   1344587      50        21,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -076
  -39 26277/17331
  110   -9354945  -4248861   1344587    -9354745  -4248861   1344587      50        17,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17332
  115          0         0         0           0         0         0      16        18,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        19,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        22,      ,       4 ,    ,     75     2
   95   -9354745  -4248861   1344587    -9298245  -4248861   1344587      50        23,      ,       0 ,FXFL,   9000     2
  -39 26277/17333
   96   -9298245  -4248861   1344587    -9298245  -4305361   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -9547000  -4248861   1344587    -9547000  -4248861   1344587     150         1,      ,       0 ,TESO,   9000     1
   45   -9547000  -4248861   1344587    -9547000  -4248861   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7352
   46   -9547000  -4248861   1344587    -9555437  -4248861   1344587      50        14,      ,       0 ,TESO,   9000     1
  149   -9586787  -4248861   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9555437  -4248861   1344587    -9618137  -4248861   1344587      50        14,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 286
  150   -9618137  -4248861   1344587           0         0         0      50        15,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-242
  -39 26277/22981
  100   -9618137  -4248861   1344587    -9648968  -4248861   1344587      50        14,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 981
  105   -9648968  -4248861   1344587    -9653468  -4248861   1344587      50        16,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17287
  110   -9653468  -4248861   1344587    -9653668  -4248861   1344587      50        17,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17288
  115          0         0         0           0         0         0      16        18,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        19,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        20,      ,       4 ,    ,     65     2
  130   -9653668  -4248861   1344587    -9668668  -4248861   1344587      50        21,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -069
  -39 26277/17289
  110   -9668668  -4248861   1344587    -9668868  -4248861   1344587      50        17,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17290
  115          0         0         0           0         0         0      16        18,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        19,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        22,      ,       4 ,    ,     75     2
   95   -9668868  -4248861   1344587    -9725368  -4248861   1344587      50        23,      ,       0 ,FXFL,   9000     2
  -39 26277/17291
   96   -9725368  -4248861   1344587    -9725368  -4305361   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -9547000  -4248861   1344587    -9547000  -4248861   1344587     150         1,      ,       0 ,TESO,   9000     1
  149   -9547000  -4226847   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9547000  -4248861   1344587    -9547000  -4204832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/73
   -1 52
  150   -9547000  -4204832   1344587           0         0         0     150        13,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-061
  -39 26277/8700
  100   -9547000  -4204832   1344587    -9547000  -4080202   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 00
   45   -9547000  -4080202   1344587    -9547000  -4065902   1344587     150         2,      ,       0 ,TEBW,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
-1003 P235GH
  -39 26277/7353
   46   -9547000  -4065902   1344587    -9557122  -4065902   1354710     150         0,      ,       0 ,TEBW,   9000     1
  149   -9564199  -4065902   1361786           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9557122  -4065902   1354710    -9571275  -4065902   1368862     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/73
   -1 90
   35   -9571275  -4065902   1368862    -9577982  -4065902   1375570     150        25,      ,       0 ,ELBW,   4500     1
-1003 P235GH
  -39 26277/7391
   36   -9577982  -4065902   1375570    -9587479  -4065902   1375570     150         0,      ,       0 ,ELBW,   4500     1
  100   -9587479  -4065902   1375570    -9602149  -4065902   1375570     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/73
   -1 91
  105   -9602149  -4065902   1375570    -9607649  -4065902   1375570     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7392
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -9607649  -4065902   1375570    -9613249  -4065902   1375570     150         6,      ,       0 ,VYFL,      0   502
  -46 U
  -22 DH_F02-BFV-PC
   -1 W-046
  -39 26277/7393
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  107   -9613249  -4065902   1375570    -9615449  -4065902   1375570     150         7,      ,       0 ,FLBL,      0     1
-1003 P265GH
  -39 26277/7394
  200   -9615249  -4066701   1382308    -9615249  -4066701   1382308     150         0,      , 1100000 ,PL  ,      0     0
  120   -9615249  -4066701   1382308    -9615249  -4066701   1382308       0         0,      , 1100000 ,WW  ,      0     0
  100   -9615249  -4066701   1382308    -9715249  -4066701   1382308     150       999,      , 1100000 ,   2,      0     0
    0          0         0         0           0         0         0      15         0,      ,       0 ,    ,      0     0
  120   -9615249  -4066701   1382308    -9615249  -4066701   1382308       0         0,      ,       0 ,WW  ,      0     0
  -37 Insert Depth:
   -1  7mm
  -37
  -37 Insert Connec
   -1 tion
  126   -9615249  -4066701   1382308    -9619249  -4066701   1382308      15        10,      ,       0 ,UNSC,      0     2
-1003 P235GH
  -39 26277/34007
  130   -9619249  -4066701   1382308    -9621149  -4066701   1382308      15        11,      ,       0 ,VBSC,      0   502
  -39 26277/34008
  125   -9621149  -4066701   1382308    -9623749  -4066701   1382308      15        26,      ,       0 ,KASC,      0     1
-1003 P235GH
  -39 18085/484300
  -33
  -33
  201   -9615249  -4066701   1382308    -9615249  -4066701   1382308     150         0,      ,       0 ,PL  ,      0     0
  -33
   47   -9547000  -4065902   1344587    -9547000  -4051602   1344587     150         0,      ,       0 ,TEBW,   9000     1
  149   -9547000  -4018123   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9547000  -4051602   1344587    -9547000  -3984643   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/73
   -1 53
  105   -9547000  -3984643   1344587    -9547000  -3979143   1344587     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7354
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -9547000  -3979143   1344587    -9547000  -3973543   1344587     150         6,      ,       0 ,VYFL,      0   502
  -46 U
  -22 DH_F02-BFV-PC
   -1 W-047
  -39 26277/7355
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  105   -9547000  -3973543   1344587    -9547000  -3968043   1344587     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7356
  100   -9547000  -3968043   1344587    -9547000  -3954832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/73
   -1 56
  150   -9547000  -3954832   1344587           0         0         0     150        13,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-062
  -39 26277/8697
  100   -9547000  -3954832   1344587    -9547000  -3900202   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/86
   -1 97
   45   -9547000  -3900202   1344587    -9547000  -3885902   1344587     150         2,      ,       0 ,TEBW,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
-1003 P235GH
  -39 26277/7357
   46   -9547000  -3885902   1344587    -9557122  -3885902   1354710     150         0,      ,       0 ,TEBW,   9000     1
  149   -9564199  -3885902   1361786           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9557122  -3885902   1354710    -9571275  -3885902   1368862     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/73
   -1 95
   35   -9571275  -3885902   1368862    -9577982  -3885902   1375570     150        25,      ,       0 ,ELBW,   4500     1
-1003 P235GH
  -39 26277/7396
   36   -9577982  -3885902   1375570    -9587479  -3885902   1375570     150         0,      ,       0 ,ELBW,   4500     1
  100   -9587479  -3885902   1375570    -9602149  -3885902   1375570     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/73
   -1 96
  105   -9602149  -3885902   1375570    -9607649  -3885902   1375570     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7397
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -9607649  -3885902   1375570    -9613249  -3885902   1375570     150         6,      ,       0 ,VYFL,      0   502
  -46 U
  -22 DH_F02-BFV-PC
   -1 W-048
  -39 26277/7398
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  107   -9613249  -3885902   1375570    -9615449  -3885902   1375570     150         7,      ,       0 ,FLBL,      0     1
-1003 P265GH
  -39 26277/7399
  200   -9615249  -3886701   1382308    -9615249  -3886701   1382308     150         0,      , 1100000 ,PL  ,      0     0
  120   -9615249  -3886701   1382308    -9615249  -3886701   1382308       0         0,      , 1100000 ,WW  ,      0     0
  100   -9615249  -3886701   1382308    -9715249  -3886701   1382308     150       999,      , 1100000 ,   2,      0     0
    0          0         0         0           0         0         0      15         0,      ,       0 ,    ,      0     0
  120   -9615249  -3886701   1382308    -9615249  -3886701   1382308       0         0,      ,       0 ,WW  ,      0     0
  -37 Insert Depth:
   -1  7mm
  -37
  -37 Insert Connec
   -1 tion
  126   -9615249  -3886701   1382308    -9619249  -3886701   1382308      15        10,      ,       0 ,UNSC,      0     2
-1003 P235GH
  -39 26277/34004
  130   -9619249  -3886701   1382308    -9621149  -3886701   1382308      15        11,      ,       0 ,VBSC,      0   502
  -39 26277/34005
  125   -9621149  -3886701   1382308    -9623749  -3886701   1382308      15        26,      ,       0 ,KASC,      0     1
-1003 P235GH
  -39 18085/484299
  -33
  -33
  201   -9615249  -3886701   1382308    -9615249  -3886701   1382308     150         0,      ,       0 ,PL  ,      0     0
  -33
   47   -9547000  -3885902   1344587    -9547000  -3871602   1344587     150         0,      ,       0 ,TEBW,   9000     1
  149   -9547000  -3763217   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9547000  -3871602   1344587    -9547000  -3654832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/73
   -1 57
  150   -9547000  -3654832   1344587           0         0         0     150        24,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-063
  -39 26277/8695
  100   -9547000  -3654832   1344587    -9547000  -3354832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/86
   -1 95
  150   -9547000  -3354832   1344587           0         0         0     150        13,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-064
  -39 26277/8693
  100   -9547000  -3354832   1344587    -9547000  -3172357   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/86
   -1 93
   45   -9547000  -3172357   1344587    -9547000  -3172357   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7358
   46   -9547000  -3172357   1344587    -9538607  -3172357   1344587      50        14,      ,       0 ,TESO,   9000     1
  149   -9469507  -3172357   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9538607  -3172357   1344587    -9400407  -3172357   1344587      50        14,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 334
  150   -9400407  -3172357   1344587           0         0         0      50        15,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-243
  -39 26277/22927
  100   -9400407  -3172357   1344587    -9374645  -3172357   1344587      50        14,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 927
  105   -9374645  -3172357   1344587    -9370145  -3172357   1344587      50        16,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17335
  110   -9370145  -3172357   1344587    -9369945  -3172357   1344587      50        17,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17336
  115          0         0         0           0         0         0      16        18,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        19,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        20,      ,       4 ,    ,     65     2
  130   -9369945  -3172357   1344587    -9354945  -3172357   1344587      50        21,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -077
  -39 26277/17337
  110   -9354945  -3172357   1344587    -9354745  -3172357   1344587      50        17,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17338
  115          0         0         0           0         0         0      16        18,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        19,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        22,      ,       4 ,    ,     75     2
   95   -9354745  -3172357   1344587    -9298245  -3172357   1344587      50        23,      ,       0 ,FXFL,   9000     2
  -39 26277/17339
   96   -9298245  -3172357   1344587    -9298245  -3228857   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -9547000  -3172357   1344587    -9547000  -3172357   1344587     150         1,      ,       0 ,TESO,   9000     1
   45   -9547000  -3172357   1344587    -9547000  -3172357   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/18595
   46   -9547000  -3172357   1344587    -9555437  -3172357   1344587      50        14,      ,       0 ,TESO,   9000     1
  149   -9586787  -3172357   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9555437  -3172357   1344587    -9618137  -3172357   1344587      50        14,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 292
  150   -9618137  -3172357   1344587           0         0         0      50        15,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-243
  -39 26277/22930
  100   -9618137  -3172357   1344587    -9648968  -3172357   1344587      50        14,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 930
  105   -9648968  -3172357   1344587    -9653468  -3172357   1344587      50        16,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17293
  110   -9653468  -3172357   1344587    -9653668  -3172357   1344587      50        17,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17294
  115          0         0         0           0         0         0      16        18,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        19,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        20,      ,       4 ,    ,     65     2
  130   -9653668  -3172357   1344587    -9668668  -3172357   1344587      50        21,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -070
  -39 26277/17295
  110   -9668668  -3172357   1344587    -9668868  -3172357   1344587      50        17,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17296
  115          0         0         0           0         0         0      16        18,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        19,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        22,      ,       4 ,    ,     75     2
   95   -9668868  -3172357   1344587    -9725368  -3172357   1344587      50        23,      ,       0 ,FXFL,   9000     2
  -39 26277/17297
   96   -9725368  -3172357   1344587    -9725368  -3228857   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -9547000  -3172357   1344587    -9547000  -3172357   1344587     150         1,      ,       0 ,TESO,   9000     1
  149   -9547000  -3113595   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9547000  -3172357   1344587    -9547000  -3054832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/18
   -1 595
  150   -9547000  -3054832   1344587           0         0         0     150        13,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-065
  -39 26277/8691
  100   -9547000  -3054832   1344587    -9547000  -2754832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/86
   -1 91
  150   -9547000  -2754832   1344587           0         0         0     150        13,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-066
  -39 26277/8689
  100   -9547000  -2754832   1344587    -9547000  -2537357   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/86
   -1 89
   45   -9547000  -2537357   1344587    -9547000  -2537357   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7359
   46   -9547000  -2537357   1344587    -9538607  -2537357   1344587      50        14,      ,       0 ,TESO,   9000     1
  149   -9469507  -2537357   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9538607  -2537357   1344587    -9400407  -2537357   1344587      50        14,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 340
  150   -9400407  -2537357   1344587           0         0         0      50        15,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-244
  -39 26277/22923
  100   -9400407  -2537357   1344587    -9374645  -2537357   1344587      50        14,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 923
  105   -9374645  -2537357   1344587    -9370145  -2537357   1344587      50        16,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17341
  110   -9370145  -2537357   1344587    -9369945  -2537357   1344587      50        17,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17342
  115          0         0         0           0         0         0      16        18,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        19,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        20,      ,       4 ,    ,     65     2
  130   -9369945  -2537357   1344587    -9354945  -2537357   1344587      50        21,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -078
  -39 26277/17343
  110   -9354945  -2537357   1344587    -9354745  -2537357   1344587      50        17,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17344
  115          0         0         0           0         0         0      16        18,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        19,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        22,      ,       4 ,    ,     75     2
   95   -9354745  -2537357   1344587    -9298245  -2537357   1344587      50        23,      ,       0 ,FXFL,   9000     2
  -39 26277/17345
   96   -9298245  -2537357   1344587    -9298245  -2593857   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -9547000  -2537357   1344587    -9547000  -2537357   1344587     150         1,      ,       0 ,TESO,   9000     1
   45   -9547000  -2537357   1344587    -9547000  -2537357   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7360
   46   -9547000  -2537357   1344587    -9555437  -2537357   1344587      50        14,      ,       0 ,TESO,   9000     1
  149   -9586787  -2537357   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9555437  -2537357   1344587    -9618137  -2537357   1344587      50        14,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 298
  150   -9618137  -2537357   1344587           0         0         0      50        15,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-244
  -39 26277/22926
  100   -9618137  -2537357   1344587    -9648968  -2537357   1344587      50        14,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 926
  105   -9648968  -2537357   1344587    -9653468  -2537357   1344587      50        16,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17299
  110   -9653468  -2537357   1344587    -9653668  -2537357   1344587      50        17,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17300
  115          0         0         0           0         0         0      16        18,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        19,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        20,      ,       4 ,    ,     65     2
  130   -9653668  -2537357   1344587    -9668668  -2537357   1344587      50        21,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -071
  -39 26277/17301
  110   -9668668  -2537357   1344587    -9668868  -2537357   1344587      50        17,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17302
  115          0         0         0           0         0         0      16        18,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        19,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        22,      ,       4 ,    ,     75     2
   95   -9668868  -2537357   1344587    -9725368  -2537357   1344587      50        23,      ,       0 ,FXFL,   9000     2
  -39 26277/17303
   96   -9725368  -2537357   1344587    -9725368  -2593857   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -9547000  -2537357   1344587    -9547000  -2537357   1344587     150         1,      ,       0 ,TESO,   9000     1
  149   -9547000  -2521095   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9547000  -2537357   1344587    -9547000  -2504832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/73
   -1 60
  150   -9547000  -2504832   1344587           0         0         0     150        24,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-067
  -39 26277/8687
  100   -9547000  -2504832   1344587    -9547000  -2104832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/86
   -1 87
  150   -9547000  -2104832   1344587           0         0         0     150        13,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-068
  -39 26277/8685
  100   -9547000  -2104832   1344587    -9547000  -1902357   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/86
   -1 85
   45   -9547000  -1902357   1344587    -9547000  -1902357   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7361
   46   -9547000  -1902357   1344587    -9538607  -1902357   1344587      50        14,      ,       0 ,TESO,   9000     1
  149   -9469507  -1902357   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9538607  -1902357   1344587    -9400407  -1902357   1344587      50        14,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 346
  150   -9400407  -1902357   1344587           0         0         0      50        15,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-245
  -39 26277/22887
  100   -9400407  -1902357   1344587    -9374645  -1902357   1344587      50        14,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 887
  105   -9374645  -1902357   1344587    -9370145  -1902357   1344587      50        16,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17347
  110   -9370145  -1902357   1344587    -9369945  -1902357   1344587      50        17,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17348
  115          0         0         0           0         0         0      16        18,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        19,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        20,      ,       4 ,    ,     65     2
  130   -9369945  -1902357   1344587    -9354945  -1902357   1344587      50        21,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -079
  -39 26277/17349
  110   -9354945  -1902357   1344587    -9354745  -1902357   1344587      50        17,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17350
  115          0         0         0           0         0         0      16        18,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        19,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        22,      ,       4 ,    ,     75     2
   95   -9354745  -1902357   1344587    -9298245  -1902357   1344587      50        23,      ,       0 ,FXFL,   9000     2
  -39 26277/17351
   96   -9298245  -1902357   1344587    -9298245  -1958857   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -9547000  -1902357   1344587    -9547000  -1902357   1344587     150         1,      ,       0 ,TESO,   9000     1
   45   -9547000  -1902357   1344587    -9547000  -1902357   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/18597
   46   -9547000  -1902357   1344587    -9555437  -1902357   1344587      50        14,      ,       0 ,TESO,   9000     1
  149   -9586787  -1902357   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9555437  -1902357   1344587    -9618137  -1902357   1344587      50        14,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 304
  150   -9618137  -1902357   1344587           0         0         0      50        15,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-245
  -39 26277/22885
  100   -9618137  -1902357   1344587    -9648968  -1902357   1344587      50        14,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 885
  105   -9648968  -1902357   1344587    -9653468  -1902357   1344587      50        16,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17305
  110   -9653468  -1902357   1344587    -9653668  -1902357   1344587      50        17,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17306
  115          0         0         0           0         0         0      16        18,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        19,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        20,      ,       4 ,    ,     65     2
  130   -9653668  -1902357   1344587    -9668668  -1902357   1344587      50        21,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -072
  -39 26277/17307
  110   -9668668  -1902357   1344587    -9668868  -1902357   1344587      50        17,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17308
  115          0         0         0           0         0         0      16        18,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        19,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        22,      ,       4 ,    ,     75     2
   95   -9668868  -1902357   1344587    -9725368  -1902357   1344587      50        23,      ,       0 ,FXFL,   9000     2
  -39 26277/17309
   96   -9725368  -1902357   1344587    -9725368  -1958857   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -9547000  -1902357   1344587    -9547000  -1902357   1344587     150         1,      ,       0 ,TESO,   9000     1
  149   -9547000  -1891095   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9547000  -1902357   1344587    -9547000  -1879832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/18
   -1 597
  150   -9547000  -1879832   1344587           0         0         0     150        13,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-069
  -39 26277/8683
  100   -9547000  -1879832   1344587    -9547000  -1783088   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/86
   -1 83
   35   -9547000  -1783088   1344587    -9547000  -1760188   1344587     150         8,      ,       0 ,ELBW,   9000     1
-1003 P235GH
  -39 26277/7363
   36   -9547000  -1760188   1344587    -9547000  -1760188   1321687     150         0,      ,       0 ,ELBW,   9000     1
  100   -9547000  -1760188   1321687    -9547000  -1760188   1265436     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/73
   -1 63
   45   -9547000  -1760188   1265436    -9547000  -1760188   1265436     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 18085/254962
   46   -9547000  -1760188   1265436    -9547000  -1751773   1265436      15         9,      ,       0 ,TESO,   9000     1
  126   -9547000  -1751773   1265436    -9547000  -1747773   1265436      15        10,      ,       0 ,UNSC,      0  1002
-1003 P235GH
  -39 18085/482752
  149   -9547000  -1747498   1265436           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9547000  -1747773   1265436    -9547000  -1747223   1265436      15         9,      ,       0 ,    ,      0  1001
-1003 P235GH
  -39 LSTU_18085/48
   -1 2752
  130   -9547000  -1747223   1265436    -9547000  -1745323   1265436      15        11,      ,       0 ,VBSC,      0   302
  -22 DH_F02-BV-PCW
   -1 -285
  -39 18085/254978
  100   -9547000  -1745323   1265436    -9547000  -1744773   1265436      15         9,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_18085/25
   -1 4978
  150   -9547000  -1744773   1265436           0         0         0      15        12,      , 1000000 ,    ,      0     1
  -39 18085/254979
  -37 LPP5A-DPT-203
   -1 _PCWR
  100   -9547000  -1744773   1265436    -9547000  -1743898   1265436      15         9,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_18085/25
   -1 4979
  -36
   47   -9547000  -1760188   1265436    -9547000  -1760188   1265436     150         1,      ,       0 ,TESO,   9000     1
  149   -9547000  -1760188   1243765           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9547000  -1760188   1265436    -9547000  -1760188   1222094     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_18085/25
   -1 4962
   35   -9547000  -1760188   1222094    -9547000  -1760188   1199194     150         8,      ,       0 ,ELBW,   9000     1
-1003 P235GH
  -39 26277/7369
   36   -9547000  -1760188   1199194    -9547000  -1737288   1199194     150         0,      ,       0 ,ELBW,   9000     1
  100   -9547000  -1737288   1199194    -9547000  -1663088   1199194     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/73
   -1 69
  105   -9547000  -1663088   1199194    -9547000  -1657588   1199194     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7364
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -9547000  -1657588   1199194    -9547000  -1651988   1199194     150         6,      ,       0 ,VYFL,      0   402
  -46 W
  -22 DH_F02-BFV-PC
   -1 W-050
  -39 26277/7366
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  105   -9547000  -1651988   1199194    -9547000  -1646438   1199194     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7368
  100   -9547000  -1646438   1199194    -9547000  -1638220   1199194     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/73
   -1 68
   45   -9547000  -1638220   1199194    -9547000  -1623920   1199194     150         2,      ,       0 ,TEBW,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
-1003 P235GH
  -39 26277/7362
   46   -9547000  -1623920   1199194    -9547000  -1623920   1184894     150         0,      ,       0 ,TEBW,   9000     1
  149   -9547000  -1623920   1180869           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9547000  -1623920   1184894    -9547000  -1623920   1176844     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/74
   -1 00
  105   -9547000  -1623920   1176844    -9547000  -1623920   1171344     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7402
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -9547000  -1623920   1171344    -9547000  -1623920   1165744     150         6,      ,       0 ,VYFL,      0   102
  -46 N
  -22 DH_F02-BFV-PC
   -1 W-049
  -39 26277/7404
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  107   -9547000  -1623920   1165744    -9547000  -1623920   1163544     150         7,      ,       0 ,FLBL,      0     1
-1003 P265GH
  -39 26277/7406
  -33
   47   -9547000  -1623920   1199194    -9547000  -1623920   1213494     150         0,      ,       0 ,TEBW,   9000     1
  149   -9547000  -1623920   1236522           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -9547000  -1623920   1213494    -9547000  -1623920   1259550     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/73
   -1 62
  120   -9547022  -1623920   1259550    -9547022  -1623920   1259550     150         0,      ,       0 ,BW  ,      0     1
  -30 DH_F02-PCWR-0
   -1 06-DN450-I16C
   -1 00
  -20 TUBE-DN150
  -21 Carbon steel
   -1 pipe - EN1021
   -1 7-2 - 168.3x4
   -1 .5 P235GH
  -20 T-DN150
  -21 Tee - EN10253
   -1 -1 - Type A -
   -1  168.3x4.5/16
   -1 8.3x4.5 P235G
   -1 H
  -20 W-FLAN-DN150
  -21 Welding Neck
   -1 Flange, EN109
   -1 2-1/11/B1, PN
   -1 16, DN150 P25
   -1 0GH
  -20 CW-E-Aa1-89S/
   -1 A/WASH-M20
  -21 Washer BS4190
   -1  - M20 - Stee
   -1 l zinced
  -20 CW-E-Aa1-89S/
   -1 A/CAP-M20
  -21 Hexagon Screw
   -1  BS4190 - M20
   -1  x 45 - 5.6
  -20 FIG.971-DN150
  -21 Butterfly val
   -1 ve - AICHHORN
   -1  - fully lugg
   -1 ed - handleve
   -1 r - PN16 - DN
   -1 150
  -20 B-FLAN-DN150
  -21 Blindflange,
   -1 EN1092-1/05/A
   -1 , PN16, DN150
   -1  P265GH
  -20 ELB_90-DN150
  -21 Elbow - EN102
   -1 53-2 - Typ A
   -1 - Model 3D -
   -1 90deg - 168.3
   -1 x4.5 P235GH
  -20 TUBE-DN15
  -21 Carbon steel
   -1 pipe - EN1021
   -1 7-2 - 21.3x2
   -1 P235GH
  -20 Weldingend_Ma
   -1 le_BW_15_40
  -21 Welding nippl
   -1 e - EN10241 -
   -1  DN15 - L=40m
   -1 m P235GH
  -20 FIG.100-DN15
  -21 Ball valve -
   -1 ISIS art. 241
   -1 1 - screwed -
   -1  hand lever -
   -1  DN15
  -20 ATTA-DN15
  -21 ATTA
  -20 BG51-F80-150
  -21 ASSEMBLY GROU
   -1 P BG51-F80; A
   -1 RTICLE NO. 11
   -1 2742
  -20 TUBE-DN50
  -21 Carbon steel
   -1 pipe - EN1021
   -1 7-2 - 60.3x2.
   -1 9 P235GH
  -20 ATTA-165
  -21 ASSEMBLY GROU
   -1 P BG92-MS41-M
   -1 10-50-0, DN50
   -1 +0mm Insul.
  -20 W-FLAN-DN50
  -21 Welding Neck
   -1 Flange, EN109
   -1 2-1/11/B1, PN
   -1 16, DN50 P250
   -1 GH
  -20 GASK-DN50
  -21 Flat sealing
   -1 EN1514-1, For
   -1 m IBC, PN16,
   -1 2mm - DN50 Kl
   -1 ingersil C-44
   -1 00
  -20 CW-E-Aa1-89S/
   -1 A/WASH-M16
  -21 Washer BS4190
   -1  - M16 - Stee
   -1 l zinced
  -20 CW-E-Aa1-89S/
   -1 A/NUT-M16
  -21 Hexagon Nut B
   -1 S4190 - M16 -
   -1  5
  -20 CW-E-Aa1-89S/
   -1 A/MACH-M16
  -21 Hexagon Screw
   -1  BS4190 - M16
   -1  x 65 - 5.6
  -20 BALL-DN50
  -21 Ball Valve -
   -1 Flanged - for
   -1  Hyena - hand
   -1  lever - DN50
  -20 CW-E-Aa1-89S/
   -1 A/MACH-M16
  -21 Hexagon Screw
   -1  BS4190 - M16
   -1  x 75 - 5.6
  -20 HOSE-DN50
  -21 Stainless ste
   -1 el hose - Mas
   -1 on Industries
   -1  Typ FFL2B-SP
   -1  L=950mm - PN
   -1 16 -  DN50
  -20 BG52-F-DN150
  -21 ASSEMBLY GROU
   -1 P BG52-DN150;
   -1  ARTICLE NO.
   -1 114666
  -20 ELB_45-DN150
  -21 Elbow - EN102
   -1 53-2 - Typ A
   -1 - Model 3D -
   -1 45deg - 168.3
   -1 x4.5 P235GH
  -20 FIG290-DN15
  -21 PLUG - EN1024
   -1 1 - T9 - Fig.
   -1 290 - DN15 P2
   -1 35GH
  999          0         0         0           0         0         0       0         0,      ,       0 ,    ,      0     0
IPPCUTP
/%AVEVA_DESIGN_DFLTS%/ippformat.txt
"KeepCSVFile","off"
"CreateFormattedReport","on"
"CreateAppwareData","off"
"FCC","on"
"Paging","on","68","Page"
"Date","on","Date"
"Header","Summary of cut pipe lengths for project number -"
"ProjectNumber","on"
"Pipelist","on","For Pipeline References"
"Metric","lengths","(metres)","bores","(mm)"
"Imperial","lengths","(ft & ins)","bores","(ins)"
"Subtotal","SUB TOTAL"
"Column","Itemcode","Title1","Item","Title2","Code","Width","12","Space","2"
"Column","Description","Title1","Item Description and Specification","Title2","","Width","38","Space","3"
"Column","Size","Title1","Size","Title2","<Units>","Width","7","Space","2"
"Column","Length","Title1","Cut Length","Title2","<Units>","Width","10","Space","2"
"Column","TruLength","Title1","Length","Title2","<Units>","Width","10","Space","2"
"Column","Specreq","Title1","Special","Title2","Req.","Width","9","Space","1"
"Column","Pieceno","Title1","Piece","Title2","No.","Width","5","Space","2"
"Column","Piecename","Title1","Piece","Title2","No.","Width","14","Space","2"
"Column","Pipename","Title1","Pipeline","Title2","Reference","Width","18","Space","2"
"Column","Batchref","Title1","Batch","Title2","Reference","Width","18","Space","0"
