       0       1       1     350       0       1       0      11       0      10      10      10      97       1
       0       0       0       1       0     500       0     150       0       0       1       0     250       0
     100      11       1     100       0      80  280000       1       0     130       1     600       2       7
       1       1       1       1       1       1       1       1       1     110       0       0      19       0
       0       0       0       1       0       0     100       0       2       0       0       0       0       0
      17       0       0       0       1       0       0       0       0       0       0      11       0       0
       0       0       0       0       0       0       0       0       0       0       9       0       0       0
       3      40    2030       0       0       0       0       0       0       1       0       0       1      10
       0       1       0       0       0     161       2     100       0       1       0       0       5      11
       0       0       0       0       0       0       0       0       0       0       0       0       0       0
   -5 AVEVA E3D Des
   -1 ign Isodraft
   -1 Mk2.1.0.35
 -101 /%dadiso%/UND
   -1 /DAD-A1-EN-DC
   -1 .PLT
 -102 /%PDMSUSER%/p
   -1 lot
 -103 /%PDMSEXE%/is
   -1 dsymbol.txt
 -104 /%PDMSUSER%/m
   -1 atc
 -105 /%PDMSUSER%/m
   -1 ess
 -108 /%PDMSUSER%/m
   -1 atl
 -119 /%PDMSEXE%/f0
   -1 890111901
    3       -6   19600    9100     250       0       0       0       0       0       0       0       4       0
    3       -6   70000    3300     400       0       0       0       0       0       0       0       4       0
    3     -702   79550    1900     400       0       0       0       0       0       0       0       6       0
    3     -703   80200    1900     400       0       0       0       0       0       0       0       6       0
    3      -11   19700    8160     280       0       0       0       0       0       0       0       4       0
    3      -15    9000    9100     350       0       0       0       0       0       0       0       4       0
    3    -2600    1350    9100     350       0       0       0       0       0       0       0      25       0
    3       -8   82000    1800     400       0       0       0       0       0       0       0       3       0
    3     -600   49100    2130     200       0       0       0       0       0       0       0       9       0
    3     -601   51150    2130     200       0       0       0       0       0       0       0       9       0
    3     -602   52400    2130     200       0       0       0       0       0       0       0      12       0
    3       -8   48300    2130     200       0       0       0       0       0       0       0       3       0
    3     -603   55050    2130     200       0       0       0       0       0       0       0       9       0
 1000       31     702     108     103      85       0       0       0       0       0       0       0       0
-1000 Material
 -201 X +
 -202 Y +
 -203 X -
 -204 Y -
 -205 Z +
 -206 Z -
 -207 DN
 -213 SPINDLE
 -214 mm
 -243 Flat
 -244 UP
 -245 DOWN
 -246 NORTH
 -247 SOUTH
 -248 EAST
 -249 WEST
 -250
 -251
 -252
 -253
 -254
 -255
 -256
 -258 Jan
 -259 Feb
 -260 Mar
 -261 Apr
 -262 Mai
 -263 Jun
 -264 Jul
 -265 Aug
 -266 Sep
 -267 Okt
 -268 Nov
 -269 Dez
 -270
 -271
 -272
 -276 Connected fro
   -1 m
 -278 Dir
 -283 Flat
 -284 Elbow Connect
   -1 ion
 -287 Ori
 -299 ~
 -300 MATERIAL
 -301 Pos
 -302 No.
 -303 Description
 -304 DN
 -305
 -306 Qty.
 -310 MATERIAL
 -317
 -318
 -400
 -401
 -402
 -403
 -404
 -405
 -406
 -407
 -408
 -409
 -410
 -411
 -453 mm
 -454 Conn. Orienta
   -1 tion
  501 PCMA,II**,NONE,    1000       0       1       2       0       0       0       0       0       0
  502        1      20       8       1      40       8       2       0       8       1       0      88       0
  502        2      40      88       2      40       8       1       0       8       2       0      88       0
  502        1      22       3       2      18      13       1      17      10       2      26       2       0
  502        2      28      13       2      24      16       2      18      18       2      14      16       0
  502        2      13      10       2      13       4       2      18       3       2      22       0       0
  502        2      26       2       2      24      16       2      18      18       2      22       0       0
  502        2      14      16       2      28      13       2      13       4       2      13      10       0
  502        2      26       2       2      22      16       2      22       0       2      17       0       0
  502        2      13       4       1      18       3       2      22      13       1      23       5       0
  502        2      17      10       1      23      10       2      17       6       6      20       8       0
  502        1      20       8       0       0       0       0       0       0       0       0       0       0
  501 VAEN,BO**,NONE,    1000       0       1       2       0       0       0       0       0       0
  502        1      40      10       1      20      10       2      60      10       1      40      50       0
  502        2      60      10       1      20      10       2      40      50       2      80      30       0
  502        1      80      70       2      40      50       1      80      70       2      80      30       0
  502        1      40      50       2       0      50       1       0      70       2       0      30       0
  502        1      33      15       2      33       6       2      39       0       2      45       5       0
  502        2      46      16       2      41      21       2      33      15       2      45       5       0
  502        2      33       6       2      46      16       2      33      15       2      41      21       0
  502        2      39       0       1      40      10       0       0       0       0       0       0       0
   -6 DH_F02-PCWR-0
   -1 32-DN150-I16C
   -1 00
   -8 0
  -10 DH_Process_Co
   -1 oling_Water
  -11 I16C00
  -12 0
  -13 NULL
  -14 18/10/2024
 -600 2024-10-18
 -601 TBH-H
 -602 TBH-A
 -603 first issue
-2600 Insulation Sp
   -1 ecification:
  -30 DH_F02-PCWR-0
   -1 04-DN450-I16C
   -1 00
  300          0         0         0           0         0         0       0         0,      ,       0 ,    ,      0     0
  120   -8693022  -8684020   1259550    -8693022  -8684020   1259550     150         0,      ,       0 ,BW  ,      0     1
  149   -8693022  -8684020   1259550           0         0         0       0         0,      ,       0 ,REFD,      0     0
  151   -8693022  -8684020   1259550    -8693022  -8474000   1259550       0         0,      ,       0 ,    ,      0     0
  153          0         0         0           0         0         0       0         0,      ,       0 ,    ,      0   400
  -37 Axis-K
  149   -8693022  -8684020   1259550           0         0         0       0         0,      ,       0 ,REFD,      0     0
  151   -8693022  -8684020   1259550    -8658000  -8684020   1259550       0         0,      ,       0 ,    ,      0     0
  153          0         0         0           0         0         0       0         0,      ,       0 ,    ,      0   200
  -37 Axis-11
  149   -8693022  -8684020   1228922           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8693022  -8684020   1259550    -8693022  -8684020   1198294     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/74
   -1 08
   45   -8693022  -8684020   1198294    -8693022  -8684020   1183994     150         2,      ,       0 ,TEBW,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
-1003 P235GH
  -39 26277/7417
   46   -8693022  -8684020   1183994    -8693022  -8684020   1169694     150         0,      ,       0 ,TEBW,   9000     1
  149   -8693022  -8684020   1165460           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8693022  -8684020   1169694    -8693022  -8684020   1161226     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/74
   -1 51
  105   -8693022  -8684020   1161226    -8693022  -8684020   1155726     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7453
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -8693022  -8684020   1155726    -8693022  -8684020   1150126     150         6,      ,       0 ,VYFL,      0   202
  -46 S
  -22 DH_F02-BFV-PC
   -1 W-062
  -39 26277/7455
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  107   -8693022  -8684020   1150126    -8693022  -8684020   1147926     150         7,      ,       0 ,FLBL,      0     1
-1003 P265GH
  -39 26277/7457
  -33
   47   -8693022  -8684020   1183994    -8693022  -8669720   1183994     150         0,      ,       0 ,TEBW,   9000     1
  149   -8693022  -8663420   1183994           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8693022  -8669720   1183994    -8693022  -8657120   1183994     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/74
   -1 17
  105   -8693022  -8657120   1183994    -8693022  -8651620   1183994     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7411
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -8693022  -8651620   1183994    -8693022  -8646020   1183994     150         6,      ,       0 ,VYFL,      0   402
  -46 W
  -22 DH_F02-BFV-PC
   -1 W-061
  -39 26277/7413
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  105   -8693022  -8646020   1183994    -8693022  -8640520   1183994     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7415
  100   -8693022  -8640520   1183994    -8693022  -8582088   1183994     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/74
   -1 15
   35   -8693022  -8582088   1183994    -8693022  -8559188   1183994     150         8,      ,       0 ,ELBW,   9000     1
-1003 P235GH
  -39 26277/7410
   36   -8693022  -8559188   1183994    -8693022  -8559188   1206894     150         0,      ,       0 ,ELBW,   9000     1
  100   -8693022  -8559188   1206894    -8693022  -8559188   1321687     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/74
   -1 10
   35   -8693022  -8559188   1321687    -8693022  -8559188   1344587     150         8,      ,       0 ,ELBW,   9000     1
-1003 P235GH
  -39 26277/7416
   36   -8693022  -8559188   1344587    -8693022  -8536288   1344587     150         0,      ,       0 ,ELBW,   9000     1
  100   -8693022  -8536288   1344587    -8693022  -8423585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/74
   -1 16
  150   -8693022  -8423585   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-070
  -39 26277/8729
  100   -8693022  -8423585   1344587    -8693022  -8198888   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 29
  150   -8693022  -8198888   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-071
  -39 26277/8731
  100   -8693022  -8198888   1344587    -8693022  -7873514   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 31
   45   -8693022  -7873514   1344587    -8693022  -7873514   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7418
   46   -8693022  -7873514   1344587    -8684607  -7873514   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -8615507  -7873514   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8684607  -7873514   1344587    -8546407  -7873514   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 040
  150   -8546407  -7873514   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-246
  -39 26277/23072
  100   -8546407  -7873514   1344587    -8520645  -7873514   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 072
  105   -8520645  -7873514   1344587    -8516145  -7873514   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17041
  110   -8516145  -7873514   1344587    -8515945  -7873514   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17042
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -8515945  -7873514   1344587    -8500945  -7873514   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -031
  -39 26277/17043
  110   -8500945  -7873514   1344587    -8500745  -7873514   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17044
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -8500745  -7873514   1344587    -8444245  -7873514   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17045
   96   -8444245  -7873514   1344587    -8444245  -7930014   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -8693022  -7873514   1344587    -8693022  -7873514   1344587     150         1,      ,       0 ,TESO,   9000     1
   45   -8693022  -7873514   1344587    -8693022  -7873514   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/16745
   46   -8693022  -7873514   1344587    -8701437  -7873514   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -8733787  -7873514   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8701437  -7873514   1344587    -8766137  -7873514   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 034
  150   -8766137  -7873514   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-246
  -39 26277/23070
  100   -8766137  -7873514   1344587    -8794802  -7873514   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 070
  105   -8794802  -7873514   1344587    -8799302  -7873514   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17035
  110   -8799302  -7873514   1344587    -8799502  -7873514   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17036
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -8799502  -7873514   1344587    -8814502  -7873514   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -030
  -39 26277/17037
  110   -8814502  -7873514   1344587    -8814702  -7873514   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17038
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -8814702  -7873514   1344587    -8871202  -7873514   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17039
   96   -8871202  -7873514   1344587    -8871202  -7930014   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -8693022  -7873514   1344587    -8693022  -7873514   1344587     150         1,      ,       0 ,TESO,   9000     1
  149   -8693022  -7836050   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8693022  -7873514   1344587    -8693022  -7798585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/16
   -1 745
  150   -8693022  -7798585   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-072
  -39 26277/8733
  100   -8693022  -7798585   1344587    -8693022  -7577830   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 33
  150   -8693022  -7577830   1344587           0         0         0     150        20,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-073
  -39 26277/8736
  100   -8693022  -7577830   1344587    -8693022  -7237814   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 36
   45   -8693022  -7237814   1344587    -8693022  -7237814   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7419
   46   -8693022  -7237814   1344587    -8684607  -7237814   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -8615507  -7237814   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8684607  -7237814   1344587    -8546407  -7237814   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 406
  150   -8546407  -7237814   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-247
  -39 26277/23061
  100   -8546407  -7237814   1344587    -8520645  -7237814   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 061
  105   -8520645  -7237814   1344587    -8516145  -7237814   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17407
  110   -8516145  -7237814   1344587    -8515945  -7237814   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17408
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -8515945  -7237814   1344587    -8500945  -7237814   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -087
  -39 26277/17409
  110   -8500945  -7237814   1344587    -8500745  -7237814   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17410
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -8500745  -7237814   1344587    -8444245  -7237814   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17411
   96   -8444245  -7237814   1344587    -8444245  -7294314   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -8693022  -7237814   1344587    -8693022  -7237814   1344587     150         1,      ,       0 ,TESO,   9000     1
   45   -8693022  -7237814   1344587    -8693022  -7237814   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7420
   46   -8693022  -7237814   1344587    -8701437  -7237814   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -8733787  -7237814   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8701437  -7237814   1344587    -8766137  -7237814   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 364
  150   -8766137  -7237814   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-247
  -39 26277/23064
  100   -8766137  -7237814   1344587    -8794802  -7237814   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 064
  105   -8794802  -7237814   1344587    -8799302  -7237814   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17365
  110   -8799302  -7237814   1344587    -8799502  -7237814   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17366
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -8799502  -7237814   1344587    -8814502  -7237814   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -080
  -39 26277/17367
  110   -8814502  -7237814   1344587    -8814702  -7237814   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17368
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -8814702  -7237814   1344587    -8871202  -7237814   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17369
   96   -8871202  -7237814   1344587    -8871202  -7294314   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -8693022  -7237814   1344587    -8693022  -7237814   1344587     150         1,      ,       0 ,TESO,   9000     1
  149   -8693022  -7230700   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8693022  -7237814   1344587    -8693022  -7223585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/74
   -1 20
  150   -8693022  -7223585   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-074
  -39 26277/8739
  100   -8693022  -7223585   1344587    -8693022  -6813585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 39
  150   -8693022  -6813585   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-075
  -39 26277/8737
  100   -8693022  -6813585   1344587    -8693022  -6603314   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 37
   45   -8693022  -6603314   1344587    -8693022  -6603314   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7421
   46   -8693022  -6603314   1344587    -8684607  -6603314   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -8615507  -6603314   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8684607  -6603314   1344587    -8546407  -6603314   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 412
  150   -8546407  -6603314   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-248
  -39 26277/23060
  100   -8546407  -6603314   1344587    -8520645  -6603314   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 060
  105   -8520645  -6603314   1344587    -8516145  -6603314   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17413
  110   -8516145  -6603314   1344587    -8515945  -6603314   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17414
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -8515945  -6603314   1344587    -8500945  -6603314   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -088
  -39 26277/17415
  110   -8500945  -6603314   1344587    -8500745  -6603314   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17416
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -8500745  -6603314   1344587    -8444245  -6603314   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17417
   96   -8444245  -6603314   1344587    -8444245  -6659814   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -8693022  -6603314   1344587    -8693022  -6603314   1344587     150         1,      ,       0 ,TESO,   9000     1
   45   -8693022  -6603314   1344587    -8693022  -6603314   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/16749
   46   -8693022  -6603314   1344587    -8701437  -6603314   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -8733787  -6603314   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8701437  -6603314   1344587    -8766137  -6603314   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 370
  150   -8766137  -6603314   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-248
  -39 26277/23057
  100   -8766137  -6603314   1344587    -8794802  -6603314   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 057
  105   -8794802  -6603314   1344587    -8799302  -6603314   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17371
  110   -8799302  -6603314   1344587    -8799502  -6603314   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17372
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -8799502  -6603314   1344587    -8814502  -6603314   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -081
  -39 26277/17373
  110   -8814502  -6603314   1344587    -8814702  -6603314   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17374
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -8814702  -6603314   1344587    -8871202  -6603314   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17375
   96   -8871202  -6603314   1344587    -8871202  -6659814   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -8693022  -6603314   1344587    -8693022  -6603314   1344587     150         1,      ,       0 ,TESO,   9000     1
  149   -8693022  -6583450   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8693022  -6603314   1344587    -8693022  -6563585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/16
   -1 749
  150   -8693022  -6563585   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-076
  -39 26277/8743
  100   -8693022  -6563585   1344587    -8693022  -6430702   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 43
   45   -8693022  -6430702   1344587    -8693022  -6416402   1344587     150         2,      ,       0 ,TEBW,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
-1003 P235GH
  -39 26277/7422
   46   -8693022  -6416402   1344587    -8703134  -6416402   1354699     150         0,      ,       0 ,TEBW,   9000     1
  149   -8710210  -6416402   1361775           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8703134  -6416402   1354699    -8717286  -6416402   1368851     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/74
   -1 58
   35   -8717286  -6416402   1368851    -8723993  -6416402   1375558     150        21,      ,       0 ,ELBW,   4500     1
-1003 P235GH
  -39 26277/7459
   36   -8723993  -6416402   1375558    -8733479  -6416402   1375558     150         0,      ,       0 ,ELBW,   4500     1
  100   -8733479  -6416402   1375558    -8748149  -6416402   1375558     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/74
   -1 59
  105   -8748149  -6416402   1375558    -8753649  -6416402   1375558     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7460
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -8753649  -6416402   1375558    -8759299  -6416402   1375558     150         6,      ,       0 ,VYFL,      0   502
  -46 U
  -22 DH_F02-BFV-PC
   -1 W-063
  -39 26277/7462
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  107   -8759299  -6416402   1375558    -8761549  -6416402   1375558     150         7,      ,       0 ,FLBL,      0     1
-1003 P265GH
  -39 26277/7464
  200   -8761349  -6417201   1382308    -8761349  -6417201   1382308     150         0,      , 1100000 ,PL  ,      0     0
  120   -8761349  -6417201   1382308    -8761349  -6417201   1382308       0         0,      , 1100000 ,WW  ,      0     0
  100   -8761349  -6417201   1382308    -8861349  -6417201   1382308     150       999,      , 1100000 ,   2,      0     0
    0          0         0         0           0         0         0      15         0,      ,       0 ,    ,      0     0
  120   -8761349  -6417201   1382308    -8761349  -6417201   1382308       0         0,      ,       0 ,WW  ,      0     0
  -37 Insert Depth:
   -1  7mm
  -37
  -37 Insert Connec
   -1 tion
  126   -8761349  -6417201   1382308    -8765349  -6417201   1382308      15        22,      ,       0 ,UNSC,      0     2
-1003 P235GH
  -39 26277/33977
  130   -8765349  -6417201   1382308    -8767249  -6417201   1382308      15        23,      ,       0 ,VBSC,      0   502
  -39 26277/33978
  125   -8767249  -6417201   1382308    -8769849  -6417201   1382308      15        24,      ,       0 ,KASC,      0     1
-1003 P235GH
  -39 18085/484292
  -33
  -33
  201   -8761349  -6417201   1382308    -8761349  -6417201   1382308     150         0,      ,       0 ,PL  ,      0     0
  -33
   47   -8693022  -6416402   1344587    -8693022  -6402102   1344587     150         0,      ,       0 ,TEBW,   9000     1
  149   -8693022  -6368499   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8693022  -6402102   1344587    -8693022  -6334896   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/74
   -1 22
  105   -8693022  -6334896   1344587    -8693022  -6329396   1344587     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7423
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -8693022  -6329396   1344587    -8693022  -6323796   1344587     150         6,      ,       0 ,VYFL,      0   502
  -46 U
  -22 DH_F02-BFV-PC
   -1 W-064
  -39 26277/7425
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  105   -8693022  -6323796   1344587    -8693022  -6318296   1344587     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7427
  100   -8693022  -6318296   1344587    -8693022  -6263585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/74
   -1 27
  150   -8693022  -6263585   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-077
  -39 26277/8741
  100   -8693022  -6263585   1344587    -8693022  -6250702   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 41
   45   -8693022  -6250702   1344587    -8693022  -6236402   1344587     150         2,      ,       0 ,TEBW,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
-1003 P235GH
  -39 26277/7428
   46   -8693022  -6236402   1344587    -8703134  -6236402   1354699     150         0,      ,       0 ,TEBW,   9000     1
  149   -8710210  -6236402   1361775           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8703134  -6236402   1354699    -8717286  -6236402   1368851     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/74
   -1 65
   35   -8717286  -6236402   1368851    -8723993  -6236402   1375558     150        21,      ,       0 ,ELBW,   4500     1
-1003 P235GH
  -39 26277/7466
   36   -8723993  -6236402   1375558    -8733479  -6236402   1375558     150         0,      ,       0 ,ELBW,   4500     1
  100   -8733479  -6236402   1375558    -8748149  -6236402   1375558     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/74
   -1 66
  105   -8748149  -6236402   1375558    -8753649  -6236402   1375558     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7467
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -8753649  -6236402   1375558    -8759249  -6236402   1375558     150         6,      ,       0 ,VYFL,      0   502
  -46 U
  -22 DH_F02-BFV-PC
   -1 W-065
  -39 26277/7468
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  107   -8759249  -6236402   1375558    -8761449  -6236402   1375558     150         7,      ,       0 ,FLBL,      0     1
-1003 P265GH
  -39 26277/7469
  200   -8761249  -6237201   1382308    -8761249  -6237201   1382308     150         0,      , 1100000 ,PL  ,      0     0
  120   -8761249  -6237201   1382308    -8761249  -6237201   1382308       0         0,      , 1100000 ,WW  ,      0     0
  100   -8761249  -6237201   1382308    -8861249  -6237201   1382308     150       999,      , 1100000 ,   2,      0     0
    0          0         0         0           0         0         0      15         0,      ,       0 ,    ,      0     0
  120   -8761249  -6237201   1382308    -8761249  -6237201   1382308       0         0,      ,       0 ,WW  ,      0     0
  -37 Insert Depth:
   -1  7mm
  -37
  -37 Insert Connec
   -1 tion
  126   -8761249  -6237201   1382308    -8765249  -6237201   1382308      15        22,      ,       0 ,UNSC,      0     2
-1003 P235GH
  -39 26277/33974
  130   -8765249  -6237201   1382308    -8767149  -6237201   1382308      15        23,      ,       0 ,VBSC,      0   502
  -39 26277/33975
  125   -8767149  -6237201   1382308    -8769749  -6237201   1382308      15        24,      ,       0 ,KASC,      0     1
-1003 P235GH
  -39 18085/484291
  -33
  -33
  201   -8761249  -6237201   1382308    -8761249  -6237201   1382308     150         0,      ,       0 ,PL  ,      0     0
  -33
   47   -8693022  -6236402   1344587    -8693022  -6222102   1344587     150         0,      ,       0 ,TEBW,   9000     1
  149   -8693022  -6092844   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8693022  -6222102   1344587    -8693022  -5963585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/74
   -1 28
  150   -8693022  -5963585   1344587           0         0         0     150        20,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-078
  -39 26277/8747
  100   -8693022  -5963585   1344587    -8693022  -5663585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 47
  150   -8693022  -5663585   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-079
  -39 26277/8745
  100   -8693022  -5663585   1344587    -8693022  -5518361   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 45
   45   -8693022  -5518361   1344587    -8693022  -5518361   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7429
   46   -8693022  -5518361   1344587    -8684607  -5518361   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -8616372  -5518361   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8684607  -5518361   1344587    -8548137  -5518361   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 418
  150   -8548137  -5518361   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 /DH_F02_SU-30
   -1 5
  -39 26277/22997
  100   -8548137  -5518361   1344587    -8520645  -5518361   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 997
  105   -8520645  -5518361   1344587    -8516145  -5518361   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17419
  110   -8516145  -5518361   1344587    -8515945  -5518361   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17420
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -8515945  -5518361   1344587    -8500945  -5518361   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -089
  -39 26277/17421
  110   -8500945  -5518361   1344587    -8500745  -5518361   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17422
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -8500745  -5518361   1344587    -8444245  -5518361   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17423
   96   -8444245  -5518361   1344587    -8444245  -5574861   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -8693022  -5518361   1344587    -8693022  -5518361   1344587     150         1,      ,       0 ,TESO,   9000     1
   45   -8693022  -5518361   1344587    -8693022  -5518361   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7430
   46   -8693022  -5518361   1344587    -8701437  -5518361   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -8733787  -5518361   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8701437  -5518361   1344587    -8766137  -5518361   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 376
  150   -8766137  -5518361   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 /DH_F02_SU-30
   -1 6
  -39 26277/23000
  100   -8766137  -5518361   1344587    -8794802  -5518361   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 000
  105   -8794802  -5518361   1344587    -8799302  -5518361   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17377
  110   -8799302  -5518361   1344587    -8799502  -5518361   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17378
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -8799502  -5518361   1344587    -8814502  -5518361   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -082
  -39 26277/17379
  110   -8814502  -5518361   1344587    -8814702  -5518361   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17380
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -8814702  -5518361   1344587    -8871202  -5518361   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17381
   96   -8871202  -5518361   1344587    -8871202  -5574861   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -8693022  -5518361   1344587    -8693022  -5518361   1344587     150         1,      ,       0 ,TESO,   9000     1
  149   -8693022  -5511347   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8693022  -5518361   1344587    -8693022  -5504332   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/74
   -1 30
  150   -8693022  -5504332   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-080
  -39 26277/8751
  100   -8693022  -5504332   1344587    -8693022  -5254832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 51
  150   -8693022  -5254832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-081
  -39 26277/8749
  100   -8693022  -5254832   1344587    -8693022  -4854832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 49
  150   -8693022  -4854832   1344587           0         0         0     150        20,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-082
  -39 26277/8755
  100   -8693022  -4854832   1344587    -8693022  -4504832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 55
  150   -8693022  -4504832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-083
  -39 26277/8753
  100   -8693022  -4504832   1344587    -8693022  -4248861   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 53
   45   -8693022  -4248861   1344587    -8693022  -4248861   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7431
   46   -8693022  -4248861   1344587    -8684607  -4248861   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -8615507  -4248861   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8684607  -4248861   1344587    -8546407  -4248861   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 424
  150   -8546407  -4248861   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-250
  -39 26277/22996
  100   -8546407  -4248861   1344587    -8520645  -4248861   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 996
  105   -8520645  -4248861   1344587    -8516145  -4248861   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17425
  110   -8516145  -4248861   1344587    -8515945  -4248861   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17426
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -8515945  -4248861   1344587    -8500945  -4248861   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -090
  -39 26277/17427
  110   -8500945  -4248861   1344587    -8500745  -4248861   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17428
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -8500745  -4248861   1344587    -8444245  -4248861   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17429
   96   -8444245  -4248861   1344587    -8444245  -4305361   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -8693022  -4248861   1344587    -8693022  -4248861   1344587     150         1,      ,       0 ,TESO,   9000     1
   45   -8693022  -4248861   1344587    -8693022  -4248861   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7432
   46   -8693022  -4248861   1344587    -8701437  -4248861   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -8733787  -4248861   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8701437  -4248861   1344587    -8766137  -4248861   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 382
  150   -8766137  -4248861   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-250
  -39 26277/22993
  100   -8766137  -4248861   1344587    -8794802  -4248861   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 993
  105   -8794802  -4248861   1344587    -8799302  -4248861   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17383
  110   -8799302  -4248861   1344587    -8799502  -4248861   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17384
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -8799502  -4248861   1344587    -8814502  -4248861   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -083
  -39 26277/17385
  110   -8814502  -4248861   1344587    -8814702  -4248861   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17386
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -8814702  -4248861   1344587    -8871202  -4248861   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17387
   96   -8871202  -4248861   1344587    -8871202  -4305361   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -8693022  -4248861   1344587    -8693022  -4248861   1344587     150         1,      ,       0 ,TESO,   9000     1
  149   -8693022  -4226847   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8693022  -4248861   1344587    -8693022  -4204832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/74
   -1 32
  150   -8693022  -4204832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-084
  -39 26277/8760
  100   -8693022  -4204832   1344587    -8693022  -4080202   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 60
   45   -8693022  -4080202   1344587    -8693022  -4065902   1344587     150         2,      ,       0 ,TEBW,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
-1003 P235GH
  -39 26277/7433
   46   -8693022  -4065902   1344587    -8703134  -4065902   1354699     150         0,      ,       0 ,TEBW,   9000     1
  149   -8710210  -4065902   1361775           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8703134  -4065902   1354699    -8717286  -4065902   1368851     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/74
   -1 70
   35   -8717286  -4065902   1368851    -8723993  -4065902   1375558     150        21,      ,       0 ,ELBW,   4500     1
-1003 P235GH
  -39 26277/7471
   36   -8723993  -4065902   1375558    -8733479  -4065902   1375558     150         0,      ,       0 ,ELBW,   4500     1
  100   -8733479  -4065902   1375558    -8748149  -4065902   1375558     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/74
   -1 71
  105   -8748149  -4065902   1375558    -8753649  -4065902   1375558     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7472
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -8753649  -4065902   1375558    -8759249  -4065902   1375558     150         6,      ,       0 ,VYFL,      0   502
  -46 U
  -22 DH_F02-BFV-PC
   -1 W-066
  -39 26277/7473
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  107   -8759249  -4065902   1375558    -8761449  -4065902   1375558     150         7,      ,       0 ,FLBL,      0     1
-1003 P265GH
  -39 26277/7474
  200   -8761249  -4066701   1382308    -8761249  -4066701   1382308     150         0,      , 1100000 ,PL  ,      0     0
  120   -8761249  -4066701   1382308    -8761249  -4066701   1382308       0         0,      , 1100000 ,WW  ,      0     0
  100   -8761249  -4066701   1382308    -8861249  -4066701   1382308     150       999,      , 1100000 ,   2,      0     0
    0          0         0         0           0         0         0      15         0,      ,       0 ,    ,      0     0
  120   -8761249  -4066701   1382308    -8761249  -4066701   1382308       0         0,      ,       0 ,WW  ,      0     0
  -37 Insert Depth:
   -1  7mm
  -37
  -37 Insert Connec
   -1 tion
  126   -8761249  -4066701   1382308    -8765249  -4066701   1382308      15        22,      ,       0 ,UNSC,      0     2
-1003 P235GH
  -39 26277/33983
  130   -8765249  -4066701   1382308    -8767149  -4066701   1382308      15        23,      ,       0 ,VBSC,      0   502
  -39 26277/33984
  125   -8767149  -4066701   1382308    -8769749  -4066701   1382308      15        24,      ,       0 ,KASC,      0     1
-1003 P235GH
  -39 18085/484288
  -33
  -33
  201   -8761249  -4066701   1382308    -8761249  -4066701   1382308     150         0,      ,       0 ,PL  ,      0     0
  -33
   47   -8693022  -4065902   1344587    -8693022  -4051602   1344587     150         0,      ,       0 ,TEBW,   9000     1
  149   -8693022  -4018123   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8693022  -4051602   1344587    -8693022  -3984643   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/74
   -1 33
  105   -8693022  -3984643   1344587    -8693022  -3979143   1344587     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7434
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -8693022  -3979143   1344587    -8693022  -3973543   1344587     150         6,      ,       0 ,VYFL,      0   502
  -46 U
  -22 DH_F02-BFV-PC
   -1 W-067
  -39 26277/7435
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  105   -8693022  -3973543   1344587    -8693022  -3968043   1344587     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7436
  100   -8693022  -3968043   1344587    -8693022  -3954832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/74
   -1 36
  150   -8693022  -3954832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-085
  -39 26277/8759
  100   -8693022  -3954832   1344587    -8693022  -3900202   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 59
   45   -8693022  -3900202   1344587    -8693022  -3885902   1344587     150         2,      ,       0 ,TEBW,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
-1003 P235GH
  -39 26277/7437
   46   -8693022  -3885902   1344587    -8703134  -3885902   1354699     150         0,      ,       0 ,TEBW,   9000     1
  149   -8710210  -3885902   1361775           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8703134  -3885902   1354699    -8717286  -3885902   1368851     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/74
   -1 75
   35   -8717286  -3885902   1368851    -8723993  -3885902   1375558     150        21,      ,       0 ,ELBW,   4500     1
-1003 P235GH
  -39 26277/7476
   36   -8723993  -3885902   1375558    -8733479  -3885902   1375558     150         0,      ,       0 ,ELBW,   4500     1
  100   -8733479  -3885902   1375558    -8748149  -3885902   1375558     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/74
   -1 76
  105   -8748149  -3885902   1375558    -8753649  -3885902   1375558     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7477
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -8753649  -3885902   1375558    -8759249  -3885902   1375558     150         6,      ,       0 ,VYFL,      0   502
  -46 U
  -22 DH_F02-BFV-PC
   -1 W-068
  -39 26277/7478
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  107   -8759249  -3885902   1375558    -8761449  -3885902   1375558     150         7,      ,       0 ,FLBL,      0     1
-1003 P265GH
  -39 26277/7479
  200   -8761249  -3886701   1382308    -8761249  -3886701   1382308     150         0,      , 1100000 ,PL  ,      0     0
  120   -8761249  -3886701   1382308    -8761249  -3886701   1382308       0         0,      , 1100000 ,WW  ,      0     0
  100   -8761249  -3886701   1382308    -8861249  -3886701   1382308     150       999,      , 1100000 ,   2,      0     0
    0          0         0         0           0         0         0      15         0,      ,       0 ,    ,      0     0
  120   -8761249  -3886701   1382308    -8761249  -3886701   1382308       0         0,      ,       0 ,WW  ,      0     0
  -37 Insert Depth:
   -1  7mm
  -37
  -37 Insert Connec
   -1 tion
  126   -8761249  -3886701   1382308    -8765249  -3886701   1382308      15        22,      ,       0 ,UNSC,      0     2
-1003 P235GH
  -39 26277/33980
  130   -8765249  -3886701   1382308    -8767149  -3886701   1382308      15        23,      ,       0 ,VBSC,      0   502
  -39 26277/33981
  125   -8767149  -3886701   1382308    -8769749  -3886701   1382308      15        24,      ,       0 ,KASC,      0     1
-1003 P235GH
  -39 18085/484287
  -33
  -33
  201   -8761249  -3886701   1382308    -8761249  -3886701   1382308     150         0,      ,       0 ,PL  ,      0     0
  -33
   47   -8693022  -3885902   1344587    -8693022  -3871602   1344587     150         0,      ,       0 ,TEBW,   9000     1
  149   -8693022  -3763217   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8693022  -3871602   1344587    -8693022  -3654832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/74
   -1 37
  150   -8693022  -3654832   1344587           0         0         0     150        20,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-086
  -39 26277/8757
  100   -8693022  -3654832   1344587    -8693022  -3354832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 57
  150   -8693022  -3354832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-087
  -39 26277/8767
  100   -8693022  -3354832   1344587    -8693022  -3172357   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 67
   45   -8693022  -3172357   1344587    -8693022  -3172357   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7438
   46   -8693022  -3172357   1344587    -8684607  -3172357   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -8615507  -3172357   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8684607  -3172357   1344587    -8546407  -3172357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 430
  150   -8546407  -3172357   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-251
  -39 26277/22935
  100   -8546407  -3172357   1344587    -8520645  -3172357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 935
  105   -8520645  -3172357   1344587    -8516145  -3172357   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17431
  110   -8516145  -3172357   1344587    -8515945  -3172357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17432
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -8515945  -3172357   1344587    -8500945  -3172357   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -091
  -39 26277/17433
  110   -8500945  -3172357   1344587    -8500745  -3172357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17434
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -8500745  -3172357   1344587    -8444245  -3172357   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17435
   96   -8444245  -3172357   1344587    -8444245  -3228857   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -8693022  -3172357   1344587    -8693022  -3172357   1344587     150         1,      ,       0 ,TESO,   9000     1
   45   -8693022  -3172357   1344587    -8693022  -3172357   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/16753
   46   -8693022  -3172357   1344587    -8701437  -3172357   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -8733787  -3172357   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8701437  -3172357   1344587    -8766137  -3172357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 388
  150   -8766137  -3172357   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-251
  -39 26277/22938
  100   -8766137  -3172357   1344587    -8794802  -3172357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 938
  105   -8794802  -3172357   1344587    -8799302  -3172357   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17389
  110   -8799302  -3172357   1344587    -8799502  -3172357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17390
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -8799502  -3172357   1344587    -8814502  -3172357   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -084
  -39 26277/17391
  110   -8814502  -3172357   1344587    -8814702  -3172357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17392
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -8814702  -3172357   1344587    -8871202  -3172357   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17393
   96   -8871202  -3172357   1344587    -8871202  -3228857   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -8693022  -3172357   1344587    -8693022  -3172357   1344587     150         1,      ,       0 ,TESO,   9000     1
  149   -8693022  -3113595   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8693022  -3172357   1344587    -8693022  -3054832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/16
   -1 753
  150   -8693022  -3054832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-088
  -39 26277/8765
  100   -8693022  -3054832   1344587    -8693022  -2754832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 65
  150   -8693022  -2754832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-089
  -39 26277/8763
  100   -8693022  -2754832   1344587    -8693022  -2537357   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 63
   45   -8693022  -2537357   1344587    -8693022  -2537357   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7439
   46   -8693022  -2537357   1344587    -8684607  -2537357   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -8615507  -2537357   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8684607  -2537357   1344587    -8546407  -2537357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 436
  150   -8546407  -2537357   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-252
  -39 26277/22934
  100   -8546407  -2537357   1344587    -8520645  -2537357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 934
  105   -8520645  -2537357   1344587    -8516145  -2537357   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17437
  110   -8516145  -2537357   1344587    -8515945  -2537357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17438
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -8515945  -2537357   1344587    -8500945  -2537357   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -092
  -39 26277/17439
  110   -8500945  -2537357   1344587    -8500745  -2537357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17440
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -8500745  -2537357   1344587    -8444245  -2537357   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17441
   96   -8444245  -2537357   1344587    -8444245  -2593857   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -8693022  -2537357   1344587    -8693022  -2537357   1344587     150         1,      ,       0 ,TESO,   9000     1
   45   -8693022  -2537357   1344587    -8693022  -2537357   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7440
   46   -8693022  -2537357   1344587    -8701437  -2537357   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -8733787  -2537357   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8701437  -2537357   1344587    -8766137  -2537357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 394
  150   -8766137  -2537357   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-252
  -39 26277/22931
  100   -8766137  -2537357   1344587    -8794802  -2537357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 931
  105   -8794802  -2537357   1344587    -8799302  -2537357   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17395
  110   -8799302  -2537357   1344587    -8799502  -2537357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17396
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -8799502  -2537357   1344587    -8814502  -2537357   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -085
  -39 26277/17397
  110   -8814502  -2537357   1344587    -8814702  -2537357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17398
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -8814702  -2537357   1344587    -8871202  -2537357   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17399
   96   -8871202  -2537357   1344587    -8871202  -2593857   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -8693022  -2537357   1344587    -8693022  -2537357   1344587     150         1,      ,       0 ,TESO,   9000     1
  149   -8693022  -2521095   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8693022  -2537357   1344587    -8693022  -2504832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/74
   -1 40
  150   -8693022  -2504832   1344587           0         0         0     150        20,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-090
  -39 26277/8769
  100   -8693022  -2504832   1344587    -8693022  -2104832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 69
  150   -8693022  -2104832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-091
  -39 26277/8775
  100   -8693022  -2104832   1344587    -8693022  -1902357   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 75
   45   -8693022  -1902357   1344587    -8693022  -1902357   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7441
   46   -8693022  -1902357   1344587    -8684607  -1902357   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -8615507  -1902357   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8684607  -1902357   1344587    -8546407  -1902357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 442
  150   -8546407  -1902357   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-253
  -39 26277/22891
  100   -8546407  -1902357   1344587    -8520645  -1902357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 891
  105   -8520645  -1902357   1344587    -8516145  -1902357   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17443
  110   -8516145  -1902357   1344587    -8515945  -1902357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17444
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -8515945  -1902357   1344587    -8500945  -1902357   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -093
  -39 26277/17445
  110   -8500945  -1902357   1344587    -8500745  -1902357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17446
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -8500745  -1902357   1344587    -8444245  -1902357   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17447
   96   -8444245  -1902357   1344587    -8444245  -1958857   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -8693022  -1902357   1344587    -8693022  -1902357   1344587     150         1,      ,       0 ,TESO,   9000     1
   45   -8693022  -1902357   1344587    -8693022  -1902357   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/16757
   46   -8693022  -1902357   1344587    -8701437  -1902357   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -8733787  -1902357   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8701437  -1902357   1344587    -8766137  -1902357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 400
  150   -8766137  -1902357   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-253
  -39 26277/22889
  100   -8766137  -1902357   1344587    -8794802  -1902357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 889
  105   -8794802  -1902357   1344587    -8799302  -1902357   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17401
  110   -8799302  -1902357   1344587    -8799502  -1902357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17402
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -8799502  -1902357   1344587    -8814502  -1902357   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -086
  -39 26277/17403
  110   -8814502  -1902357   1344587    -8814702  -1902357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17404
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -8814702  -1902357   1344587    -8871202  -1902357   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17405
   96   -8871202  -1902357   1344587    -8871202  -1958857   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -8693022  -1902357   1344587    -8693022  -1902357   1344587     150         1,      ,       0 ,TESO,   9000     1
  149   -8693022  -1891095   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8693022  -1902357   1344587    -8693022  -1879832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/16
   -1 757
  150   -8693022  -1879832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-092
  -39 26277/8773
  100   -8693022  -1879832   1344587    -8693022  -1783088   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 73
   35   -8693022  -1783088   1344587    -8693022  -1760188   1344587     150         8,      ,       0 ,ELBW,   9000     1
-1003 P235GH
  -39 26277/7443
   36   -8693022  -1760188   1344587    -8693022  -1760188   1321687     150         0,      ,       0 ,ELBW,   9000     1
  100   -8693022  -1760188   1321687    -8693022  -1760188   1222094     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/74
   -1 43
   35   -8693022  -1760188   1222094    -8693022  -1760188   1199194     150         8,      ,       0 ,ELBW,   9000     1
-1003 P235GH
  -39 26277/7449
   36   -8693022  -1760188   1199194    -8693022  -1737288   1199194     150         0,      ,       0 ,ELBW,   9000     1
  100   -8693022  -1737288   1199194    -8693022  -1663088   1199194     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/74
   -1 49
  105   -8693022  -1663088   1199194    -8693022  -1657588   1199194     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7444
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -8693022  -1657588   1199194    -8693022  -1651988   1199194     150         6,      ,       0 ,VYFL,      0   402
  -46 W
  -22 DH_F02-BFV-PC
   -1 W-070
  -39 26277/7446
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  105   -8693022  -1651988   1199194    -8693022  -1646488   1199194     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7448
  100   -8693022  -1646488   1199194    -8693022  -1638220   1199194     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/74
   -1 48
   45   -8693022  -1638220   1199194    -8693022  -1623920   1199194     150         2,      ,       0 ,TEBW,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
-1003 P235GH
  -39 26277/7442
   46   -8693022  -1623920   1199194    -8693022  -1623920   1184894     150         0,      ,       0 ,TEBW,   9000     1
  149   -8693022  -1623920   1180869           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8693022  -1623920   1184894    -8693022  -1623920   1176844     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/74
   -1 80
  105   -8693022  -1623920   1176844    -8693022  -1623920   1171344     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7482
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -8693022  -1623920   1171344    -8693022  -1623920   1165744     150         6,      ,       0 ,VYFL,      0   102
  -46 N
  -22 DH_F02-BFV-PC
   -1 W-069
  -39 26277/7484
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  107   -8693022  -1623920   1165744    -8693022  -1623920   1163544     150         7,      ,       0 ,FLBL,      0     1
-1003 P265GH
  -39 26277/7486
  -33
   47   -8693022  -1623920   1199194    -8693022  -1623920   1213494     150         0,      ,       0 ,TEBW,   9000     1
  149   -8693022  -1623920   1236522           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -8693022  -1623920   1213494    -8693022  -1623920   1259550     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/74
   -1 42
  120   -8693022  -1623920   1259550    -8693022  -1623920   1259550     150         0,      ,       0 ,BW  ,      0     1
  -30 DH_F02-PCWR-0
   -1 06-DN450-I16C
   -1 00
  -20 TUBE-DN150
  -21 Carbon steel
   -1 pipe - EN1021
   -1 7-2 - 168.3x4
   -1 .5 P235GH
  -20 T-DN150
  -21 Tee - EN10253
   -1 -1 - Type A -
   -1  168.3x4.5/16
   -1 8.3x4.5 P235G
   -1 H
  -20 W-FLAN-DN150
  -21 Welding Neck
   -1 Flange, EN109
   -1 2-1/11/B1, PN
   -1 16, DN150 P25
   -1 0GH
  -20 CW-E-Aa1-89S/
   -1 A/WASH-M20
  -21 Washer BS4190
   -1  - M20 - Stee
   -1 l zinced
  -20 CW-E-Aa1-89S/
   -1 A/CAP-M20
  -21 Hexagon Screw
   -1  BS4190 - M20
   -1  x 45 - 5.6
  -20 FIG.971-DN150
  -21 Butterfly val
   -1 ve - AICHHORN
   -1  - fully lugg
   -1 ed - handleve
   -1 r - PN16 - DN
   -1 150
  -20 B-FLAN-DN150
  -21 Blindflange,
   -1 EN1092-1/05/A
   -1 , PN16, DN150
   -1  P265GH
  -20 ELB_90-DN150
  -21 Elbow - EN102
   -1 53-2 - Typ A
   -1 - Model 3D -
   -1 90deg - 168.3
   -1 x4.5 P235GH
  -20 BG51-F80-150
  -21 ASSEMBLY GROU
   -1 P BG51-F80; A
   -1 RTICLE NO. 11
   -1 2742
  -20 TUBE-DN50
  -21 Carbon steel
   -1 pipe - EN1021
   -1 7-2 - 60.3x2.
   -1 9 P235GH
  -20 ATTA-165
  -21 ASSEMBLY GROU
   -1 P BG92-MS41-M
   -1 10-50-0, DN50
   -1 +0mm Insul.
  -20 W-FLAN-DN50
  -21 Welding Neck
   -1 Flange, EN109
   -1 2-1/11/B1, PN
   -1 16, DN50 P250
   -1 GH
  -20 GASK-DN50
  -21 Flat sealing
   -1 EN1514-1, For
   -1 m IBC, PN16,
   -1 2mm - DN50 Kl
   -1 ingersil C-44
   -1 00
  -20 CW-E-Aa1-89S/
   -1 A/WASH-M16
  -21 Washer BS4190
   -1  - M16 - Stee
   -1 l zinced
  -20 CW-E-Aa1-89S/
   -1 A/NUT-M16
  -21 Hexagon Nut B
   -1 S4190 - M16 -
   -1  5
  -20 CW-E-Aa1-89S/
   -1 A/MACH-M16
  -21 Hexagon Screw
   -1  BS4190 - M16
   -1  x 65 - 5.6
  -20 BALL-DN50
  -21 Ball Valve -
   -1 Flanged - for
   -1  Hyena - hand
   -1  lever - DN50
  -20 CW-E-Aa1-89S/
   -1 A/MACH-M16
  -21 Hexagon Screw
   -1  BS4190 - M16
   -1  x 75 - 5.6
  -20 HOSE-DN50
  -21 Stainless ste
   -1 el hose - Mas
   -1 on Industries
   -1  Typ FFL2B-SP
   -1  L=950mm - PN
   -1 16 -  DN50
  -20 BG52-F-DN150
  -21 ASSEMBLY GROU
   -1 P BG52-DN150;
   -1  ARTICLE NO.
   -1 114666
  -20 ELB_45-DN150
  -21 Elbow - EN102
   -1 53-2 - Typ A
   -1 - Model 3D -
   -1 45deg - 168.3
   -1 x4.5 P235GH
  -20 Weldingend_Ma
   -1 le_BW_15_40
  -21 Welding nippl
   -1 e - EN10241 -
   -1  DN15 - L=40m
   -1 m P235GH
  -20 FIG.100-DN15
  -21 Ball valve -
   -1 ISIS art. 241
   -1 1 - screwed -
   -1  hand lever -
   -1  DN15
  -20 FIG290-DN15
  -21 PLUG - EN1024
   -1 1 - T9 - Fig.
   -1 290 - DN15 P2
   -1 35GH
  999          0         0         0           0         0         0       0         0,      ,       0 ,    ,      0     0
IPPCUTP
/%AVEVA_DESIGN_DFLTS%/ippformat.txt
"KeepCSVFile","off"
"CreateFormattedReport","on"
"CreateAppwareData","off"
"FCC","on"
"Paging","on","68","Page"
"Date","on","Date"
"Header","Summary of cut pipe lengths for project number -"
"ProjectNumber","on"
"Pipelist","on","For Pipeline References"
"Metric","lengths","(metres)","bores","(mm)"
"Imperial","lengths","(ft & ins)","bores","(ins)"
"Subtotal","SUB TOTAL"
"Column","Itemcode","Title1","Item","Title2","Code","Width","12","Space","2"
"Column","Description","Title1","Item Description and Specification","Title2","","Width","38","Space","3"
"Column","Size","Title1","Size","Title2","<Units>","Width","7","Space","2"
"Column","Length","Title1","Cut Length","Title2","<Units>","Width","10","Space","2"
"Column","TruLength","Title1","Length","Title2","<Units>","Width","10","Space","2"
"Column","Specreq","Title1","Special","Title2","Req.","Width","9","Space","1"
"Column","Pieceno","Title1","Piece","Title2","No.","Width","5","Space","2"
"Column","Piecename","Title1","Piece","Title2","No.","Width","14","Space","2"
"Column","Pipename","Title1","Pipeline","Title2","Reference","Width","18","Space","2"
"Column","Batchref","Title1","Batch","Title2","Reference","Width","18","Space","0"
