       0       1       1     350       0       1       0      11       0      10      10      10      97       1
       0       0       0       1       0     500       0     150       0       0       1       0     250       0
     100      11       1     100       0      80  280000       1       0     130       1     600       2       7
       1       1       1       1       1       1       1       1       1     110       0       0      19       0
       0       0       0       1       0       0     100       0       2       0       0       0       0       0
      17       0       0       0       1       0       0       0       0       0       0      11       0       0
       0       0       0       0       0       0       0       0       0       0       9       0       0       0
       3      40    2030       0       0       0       0       0       0       1       0       0       1      10
       0       1       0       0       0     161       2     100       0       1       0       0       5      11
       0       0       0       0       0       0       0       0       0       0       0       0       0       0
   -5 AVEVA E3D Des
   -1 ign Isodraft
   -1 Mk2.1.0.35
 -101 /%dadiso%/UND
   -1 /DAD-A1-EN-DC
   -1 .PLT
 -102 /%PDMSUSER%/p
   -1 lot
 -103 /%PDMSEXE%/is
   -1 dsymbol.txt
 -104 /%PDMSUSER%/m
   -1 atc
 -105 /%PDMSUSER%/m
   -1 ess
 -108 /%PDMSUSER%/m
   -1 atl
 -119 /%PDMSEXE%/f0
   -1 890111901
    3       -6   19600    9100     250       0       0       0       0       0       0       0       4       0
    3       -6   70000    3300     400       0       0       0       0       0       0       0       4       0
    3     -702   79550    1900     400       0       0       0       0       0       0       0       6       0
    3     -703   80200    1900     400       0       0       0       0       0       0       0       6       0
    3      -11   19700    8160     280       0       0       0       0       0       0       0       4       0
    3      -15    9000    9100     350       0       0       0       0       0       0       0       4       0
    3    -2600    1350    9100     350       0       0       0       0       0       0       0      25       0
    3       -8   82000    1800     400       0       0       0       0       0       0       0       3       0
    3     -600   49100    2130     200       0       0       0       0       0       0       0       9       0
    3     -601   51150    2130     200       0       0       0       0       0       0       0       9       0
    3     -602   52400    2130     200       0       0       0       0       0       0       0      12       0
    3       -8   48300    2130     200       0       0       0       0       0       0       0       3       0
    3     -603   55050    2130     200       0       0       0       0       0       0       0       9       0
 1000       31     702     108     103      85       0       0       0       0       0       0       0       0
-1000 Material
 -201 X +
 -202 Y +
 -203 X -
 -204 Y -
 -205 Z +
 -206 Z -
 -207 DN
 -213 SPINDLE
 -214 mm
 -243 Flat
 -244 UP
 -245 DOWN
 -246 NORTH
 -247 SOUTH
 -248 EAST
 -249 WEST
 -250
 -251
 -252
 -253
 -254
 -255
 -256
 -258 Jan
 -259 Feb
 -260 Mar
 -261 Apr
 -262 Mai
 -263 Jun
 -264 Jul
 -265 Aug
 -266 Sep
 -267 Okt
 -268 Nov
 -269 Dez
 -270
 -271
 -272
 -276 Connected fro
   -1 m
 -278 Dir
 -283 Flat
 -284 Elbow Connect
   -1 ion
 -287 Ori
 -299 ~
 -300 MATERIAL
 -301 Pos
 -302 No.
 -303 Description
 -304 DN
 -305
 -306 Qty.
 -310 MATERIAL
 -317
 -318
 -400
 -401
 -402
 -403
 -404
 -405
 -406
 -407
 -408
 -409
 -410
 -411
 -453 mm
 -454 Conn. Orienta
   -1 tion
  501 PCMA,II**,NONE,    1000       0       1       2       0       0       0       0       0       0
  502        1      20       8       1      40       8       2       0       8       1       0      88       0
  502        2      40      88       2      40       8       1       0       8       2       0      88       0
  502        1      22       3       2      18      13       1      17      10       2      26       2       0
  502        2      28      13       2      24      16       2      18      18       2      14      16       0
  502        2      13      10       2      13       4       2      18       3       2      22       0       0
  502        2      26       2       2      24      16       2      18      18       2      22       0       0
  502        2      14      16       2      28      13       2      13       4       2      13      10       0
  502        2      26       2       2      22      16       2      22       0       2      17       0       0
  502        2      13       4       1      18       3       2      22      13       1      23       5       0
  502        2      17      10       1      23      10       2      17       6       6      20       8       0
  502        1      20       8       0       0       0       0       0       0       0       0       0       0
  501 VAEN,BO**,NONE,    1000       0       1       2       0       0       0       0       0       0
  502        1      40      10       1      20      10       2      60      10       1      40      50       0
  502        2      60      10       1      20      10       2      40      50       2      80      30       0
  502        1      80      70       2      40      50       1      80      70       2      80      30       0
  502        1      40      50       2       0      50       1       0      70       2       0      30       0
  502        1      33      15       2      33       6       2      39       0       2      45       5       0
  502        2      46      16       2      41      21       2      33      15       2      45       5       0
  502        2      33       6       2      46      16       2      33      15       2      41      21       0
  502        2      39       0       1      40      10       0       0       0       0       0       0       0
   -6 DH_F02-PCWR-0
   -1 33-DN150-I16C
   -1 00
   -8 0
  -10 DH_Process_Co
   -1 oling_Water
  -11 I16C00
  -12 0
  -13 NULL
  -14 18/10/2024
 -600 2024-10-18
 -601 TBH-H
 -602 TBH-A
 -603 first issue
-2600 Insulation Sp
   -1 ecification:
  -30 DH_F02-PCWR-0
   -1 04-DN450-I16C
   -1 00
  300          0         0         0           0         0         0       0         0,      ,       0 ,    ,      0     0
  120   -7839022  -8684020   1259550    -7839022  -8684020   1259550     150         0,      ,       0 ,BW  ,      0     1
  149   -7839022  -8684020   1259550           0         0         0       0         0,      ,       0 ,REFD,      0     0
  151   -7839022  -8684020   1259550    -7839022  -8474000   1259550       0         0,      ,       0 ,    ,      0     0
  153          0         0         0           0         0         0       0         0,      ,       0 ,    ,      0   400
  -37 Axis-K
  149   -7839022  -8684020   1259550           0         0         0       0         0,      ,       0 ,REFD,      0     0
  151   -7839022  -8684020   1259550    -7804000  -8684020   1259550       0         0,      ,       0 ,    ,      0     0
  153          0         0         0           0         0         0       0         0,      ,       0 ,    ,      0   200
  -37 Axis-10
  149   -7839022  -8684020   1228922           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7839022  -8684020   1259550    -7839022  -8684020   1198294     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/76
   -1 64
   45   -7839022  -8684020   1198294    -7839022  -8684020   1183994     150         2,      ,       0 ,TEBW,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
-1003 P235GH
  -39 26277/7673
   46   -7839022  -8684020   1183994    -7839022  -8684020   1169694     150         0,      ,       0 ,TEBW,   9000     1
  149   -7839022  -8684020   1165460           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7839022  -8684020   1169694    -7839022  -8684020   1161226     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/77
   -1 07
  105   -7839022  -8684020   1161226    -7839022  -8684020   1155726     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7709
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -7839022  -8684020   1155726    -7839022  -8684020   1150126     150         6,      ,       0 ,VYFL,      0   202
  -46 S
  -22 DH_F02-BFV-PC
   -1 W-082
  -39 26277/7711
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  107   -7839022  -8684020   1150126    -7839022  -8684020   1147926     150         7,      ,       0 ,FLBL,      0     1
-1003 P265GH
  -39 26277/7713
  -33
   47   -7839022  -8684020   1183994    -7839022  -8669720   1183994     150         0,      ,       0 ,TEBW,   9000     1
  149   -7839022  -8663420   1183994           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7839022  -8669720   1183994    -7839022  -8657120   1183994     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/76
   -1 73
  105   -7839022  -8657120   1183994    -7839022  -8651620   1183994     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7667
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -7839022  -8651620   1183994    -7839022  -8646020   1183994     150         6,      ,       0 ,VYFL,      0   402
  -46 W
  -22 DH_F02-BFV-PC
   -1 W-081
  -39 26277/7669
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  105   -7839022  -8646020   1183994    -7839022  -8640520   1183994     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7671
  100   -7839022  -8640520   1183994    -7839022  -8582088   1183994     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/76
   -1 71
   35   -7839022  -8582088   1183994    -7839022  -8559188   1183994     150         8,      ,       0 ,ELBW,   9000     1
-1003 P235GH
  -39 26277/7666
   36   -7839022  -8559188   1183994    -7839022  -8559188   1206894     150         0,      ,       0 ,ELBW,   9000     1
  100   -7839022  -8559188   1206894    -7839022  -8559188   1321687     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/76
   -1 66
   35   -7839022  -8559188   1321687    -7839022  -8559188   1344587     150         8,      ,       0 ,ELBW,   9000     1
-1003 P235GH
  -39 26277/7672
   36   -7839022  -8559188   1344587    -7839022  -8536288   1344587     150         0,      ,       0 ,ELBW,   9000     1
  100   -7839022  -8536288   1344587    -7839022  -8423585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/76
   -1 72
  150   -7839022  -8423585   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-093
  -39 26277/8821
  100   -7839022  -8423585   1344587    -7839022  -8198888   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/88
   -1 21
  150   -7839022  -8198888   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-094
  -39 26277/8818
  100   -7839022  -8198888   1344587    -7839022  -7873514   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/88
   -1 18
   45   -7839022  -7873514   1344587    -7839022  -7873514   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7674
   46   -7839022  -7873514   1344587    -7830607  -7873514   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -7760757  -7873514   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7830607  -7873514   1344587    -7690907  -7873514   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 064
  150   -7690907  -7873514   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-254
  -39 26277/23084
  100   -7690907  -7873514   1344587    -7666645  -7873514   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 084
  105   -7666645  -7873514   1344587    -7662145  -7873514   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17065
  110   -7662145  -7873514   1344587    -7661945  -7873514   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17066
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -7661945  -7873514   1344587    -7646945  -7873514   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -035
  -39 26277/17067
  110   -7646945  -7873514   1344587    -7646745  -7873514   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17068
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -7646745  -7873514   1344587    -7590245  -7873514   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17069
   96   -7590245  -7873514   1344587    -7590245  -7930014   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -7839022  -7873514   1344587    -7839022  -7873514   1344587     150         1,      ,       0 ,TESO,   9000     1
   45   -7839022  -7873514   1344587    -7839022  -7873514   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/16747
   46   -7839022  -7873514   1344587    -7847437  -7873514   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -7878787  -7873514   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7847437  -7873514   1344587    -7910137  -7873514   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 058
  150   -7910137  -7873514   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-254
  -39 26277/23081
  100   -7910137  -7873514   1344587    -7940969  -7873514   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 081
  105   -7940969  -7873514   1344587    -7945469  -7873514   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17059
  110   -7945469  -7873514   1344587    -7945669  -7873514   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17060
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -7945669  -7873514   1344587    -7960669  -7873514   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -034
  -39 26277/17061
  110   -7960669  -7873514   1344587    -7960869  -7873514   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17062
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -7960869  -7873514   1344587    -8017369  -7873514   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17063
   96   -8017369  -7873514   1344587    -8017369  -7930014   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -7839022  -7873514   1344587    -7839022  -7873514   1344587     150         1,      ,       0 ,TESO,   9000     1
  149   -7839022  -7836050   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7839022  -7873514   1344587    -7839022  -7798585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/16
   -1 747
  150   -7839022  -7798585   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-095
  -39 26277/8816
  100   -7839022  -7798585   1344587    -7839022  -7577830   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/88
   -1 16
  150   -7839022  -7577830   1344587           0         0         0     150        20,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-096
  -39 26277/8814
  100   -7839022  -7577830   1344587    -7839022  -7237814   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/88
   -1 14
   45   -7839022  -7237814   1344587    -7839022  -7237814   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7675
   46   -7839022  -7237814   1344587    -7830607  -7237814   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -7760757  -7237814   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7830607  -7237814   1344587    -7690907  -7237814   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 490
  150   -7690907  -7237814   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-255
  -39 26277/23077
  100   -7690907  -7237814   1344587    -7666645  -7237814   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 077
  105   -7666645  -7237814   1344587    -7662145  -7237814   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17491
  110   -7662145  -7237814   1344587    -7661945  -7237814   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17492
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -7661945  -7237814   1344587    -7646945  -7237814   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -101
  -39 26277/17493
  110   -7646945  -7237814   1344587    -7646745  -7237814   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17494
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -7646745  -7237814   1344587    -7590245  -7237814   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17495
   96   -7590245  -7237814   1344587    -7590245  -7294314   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -7839022  -7237814   1344587    -7839022  -7237814   1344587     150         1,      ,       0 ,TESO,   9000     1
   45   -7839022  -7237814   1344587    -7839022  -7237814   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7676
   46   -7839022  -7237814   1344587    -7847437  -7237814   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -7878787  -7237814   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7847437  -7237814   1344587    -7910137  -7237814   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 448
  150   -7910137  -7237814   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-255
  -39 26277/23080
  100   -7910137  -7237814   1344587    -7940969  -7237814   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 080
  105   -7940969  -7237814   1344587    -7945469  -7237814   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17449
  110   -7945469  -7237814   1344587    -7945669  -7237814   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17450
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -7945669  -7237814   1344587    -7960669  -7237814   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -094
  -39 26277/17451
  110   -7960669  -7237814   1344587    -7960869  -7237814   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17452
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -7960869  -7237814   1344587    -8017369  -7237814   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17453
   96   -8017369  -7237814   1344587    -8017369  -7294314   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -7839022  -7237814   1344587    -7839022  -7237814   1344587     150         1,      ,       0 ,TESO,   9000     1
  149   -7839022  -7230700   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7839022  -7237814   1344587    -7839022  -7223585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/76
   -1 76
  150   -7839022  -7223585   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-097
  -39 26277/8812
  100   -7839022  -7223585   1344587    -7839022  -6813585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/88
   -1 12
  150   -7839022  -6813585   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-098
  -39 26277/8810
  100   -7839022  -6813585   1344587    -7839022  -6603314   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/88
   -1 10
   45   -7839022  -6603314   1344587    -7839022  -6603314   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7677
   46   -7839022  -6603314   1344587    -7830607  -6603314   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -7760757  -6603314   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7830607  -6603314   1344587    -7690907  -6603314   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 496
  150   -7690907  -6603314   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-256
  -39 26277/23076
  100   -7690907  -6603314   1344587    -7666645  -6603314   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 076
  105   -7666645  -6603314   1344587    -7662145  -6603314   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17497
  110   -7662145  -6603314   1344587    -7661945  -6603314   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17498
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -7661945  -6603314   1344587    -7646945  -6603314   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -102
  -39 26277/17499
  110   -7646945  -6603314   1344587    -7646745  -6603314   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17500
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -7646745  -6603314   1344587    -7590245  -6603314   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17501
   96   -7590245  -6603314   1344587    -7590245  -6659814   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -7839022  -6603314   1344587    -7839022  -6603314   1344587     150         1,      ,       0 ,TESO,   9000     1
   45   -7839022  -6603314   1344587    -7839022  -6603314   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/16751
   46   -7839022  -6603314   1344587    -7847437  -6603314   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -7878787  -6603314   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7847437  -6603314   1344587    -7910137  -6603314   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 454
  150   -7910137  -6603314   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-256
  -39 26277/23074
  100   -7910137  -6603314   1344587    -7940969  -6603314   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 074
  105   -7940969  -6603314   1344587    -7945469  -6603314   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17455
  110   -7945469  -6603314   1344587    -7945669  -6603314   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17456
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -7945669  -6603314   1344587    -7960669  -6603314   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -095
  -39 26277/17457
  110   -7960669  -6603314   1344587    -7960869  -6603314   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17458
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -7960869  -6603314   1344587    -8017369  -6603314   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17459
   96   -8017369  -6603314   1344587    -8017369  -6659814   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -7839022  -6603314   1344587    -7839022  -6603314   1344587     150         1,      ,       0 ,TESO,   9000     1
  149   -7839022  -6583450   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7839022  -6603314   1344587    -7839022  -6563585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/16
   -1 751
  150   -7839022  -6563585   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-099
  -39 26277/8808
  100   -7839022  -6563585   1344587    -7839022  -6430702   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/88
   -1 08
   45   -7839022  -6430702   1344587    -7839022  -6416402   1344587     150         2,      ,       0 ,TEBW,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
-1003 P235GH
  -39 26277/7678
   46   -7839022  -6416402   1344587    -7849134  -6416402   1354699     150         0,      ,       0 ,TEBW,   9000     1
  149   -7856210  -6416402   1361775           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7849134  -6416402   1354699    -7863286  -6416402   1368851     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/77
   -1 14
   35   -7863286  -6416402   1368851    -7869993  -6416402   1375558     150        21,      ,       0 ,ELBW,   4500     1
-1003 P235GH
  -39 26277/7715
   36   -7869993  -6416402   1375558    -7879479  -6416402   1375558     150         0,      ,       0 ,ELBW,   4500     1
  100   -7879479  -6416402   1375558    -7894349  -6416402   1375558     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/77
   -1 15
  105   -7894349  -6416402   1375558    -7899849  -6416402   1375558     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7716
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -7899849  -6416402   1375558    -7905449  -6416402   1375558     150         6,      ,       0 ,VYFL,      0   502
  -46 U
  -22 DH_F02-BFV-PC
   -1 W-083
  -39 26277/7718
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  107   -7905449  -6416402   1375558    -7907649  -6416402   1375558     150         7,      ,       0 ,FLBL,      0     1
-1003 P265GH
  -39 26277/7720
  200   -7907449  -6417201   1382308    -7907449  -6417201   1382308     150         0,      , 1100000 ,PL  ,      0     0
  120   -7907449  -6417201   1382308    -7907449  -6417201   1382308       0         0,      , 1100000 ,WW  ,      0     0
  100   -7907449  -6417201   1382308    -8007449  -6417201   1382308     150       999,      , 1100000 ,   2,      0     0
    0          0         0         0           0         0         0      15         0,      ,       0 ,    ,      0     0
  120   -7907449  -6417201   1382308    -7907449  -6417201   1382308       0         0,      ,       0 ,WW  ,      0     0
  -37 Insert Depth:
   -1  7mm
  -37
  -37 Insert Connec
   -1 tion
  126   -7907449  -6417201   1382308    -7911449  -6417201   1382308      15        22,      ,       0 ,UNSC,      0     2
-1003 P235GH
  -39 26277/33953
  130   -7911449  -6417201   1382308    -7913349  -6417201   1382308      15        23,      ,       0 ,VBSC,      0   502
  -39 26277/33954
  125   -7913349  -6417201   1382308    -7915949  -6417201   1382308      15        24,      ,       0 ,KASC,      0     1
-1003 P235GH
  -39 18085/484277
  -33
  -33
  201   -7907449  -6417201   1382308    -7907449  -6417201   1382308     150         0,      ,       0 ,PL  ,      0     0
  -33
   47   -7839022  -6416402   1344587    -7839022  -6402102   1344587     150         0,      ,       0 ,TEBW,   9000     1
  149   -7839022  -6368499   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7839022  -6402102   1344587    -7839022  -6334896   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/76
   -1 78
  105   -7839022  -6334896   1344587    -7839022  -6329396   1344587     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7679
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -7839022  -6329396   1344587    -7839022  -6323796   1344587     150         6,      ,       0 ,VYFL,      0   502
  -46 U
  -22 DH_F02-BFV-PC
   -1 W-084
  -39 26277/7681
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  105   -7839022  -6323796   1344587    -7839022  -6318296   1344587     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7683
  100   -7839022  -6318296   1344587    -7839022  -6263585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/76
   -1 83
  150   -7839022  -6263585   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-100
  -39 26277/8806
  100   -7839022  -6263585   1344587    -7839022  -6250702   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/88
   -1 06
   45   -7839022  -6250702   1344587    -7839022  -6236402   1344587     150         2,      ,       0 ,TEBW,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
-1003 P235GH
  -39 26277/7684
   46   -7839022  -6236402   1344587    -7849134  -6236402   1354699     150         0,      ,       0 ,TEBW,   9000     1
  149   -7856210  -6236402   1361775           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7849134  -6236402   1354699    -7863286  -6236402   1368851     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/77
   -1 21
   35   -7863286  -6236402   1368851    -7869993  -6236402   1375558     150        21,      ,       0 ,ELBW,   4500     1
-1003 P235GH
  -39 26277/7722
   36   -7869993  -6236402   1375558    -7879479  -6236402   1375558     150         0,      ,       0 ,ELBW,   4500     1
  100   -7879479  -6236402   1375558    -7894149  -6236402   1375558     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/77
   -1 22
  105   -7894149  -6236402   1375558    -7899649  -6236402   1375558     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7723
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -7899649  -6236402   1375558    -7905249  -6236402   1375558     150         6,      ,       0 ,VYFL,      0   502
  -46 U
  -22 DH_F02-BFV-PC
   -1 W-085
  -39 26277/7724
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  107   -7905249  -6236402   1375558    -7907449  -6236402   1375558     150         7,      ,       0 ,FLBL,      0     1
-1003 P265GH
  -39 26277/7725
  200   -7907249  -6237201   1382308    -7907249  -6237201   1382308     150         0,      , 1100000 ,PL  ,      0     0
  120   -7907249  -6237201   1382308    -7907249  -6237201   1382308       0         0,      , 1100000 ,WW  ,      0     0
  100   -7907249  -6237201   1382308    -8007249  -6237201   1382308     150       999,      , 1100000 ,   2,      0     0
    0          0         0         0           0         0         0      15         0,      ,       0 ,    ,      0     0
  120   -7907249  -6237201   1382308    -7907249  -6237201   1382308       0         0,      ,       0 ,WW  ,      0     0
  -37 Insert Depth:
   -1  7mm
  -37
  -37 Insert Connec
   -1 tion
  126   -7907249  -6237201   1382308    -7911249  -6237201   1382308      15        22,      ,       0 ,UNSC,      0     2
-1003 P235GH
  -39 26277/33950
  130   -7911249  -6237201   1382308    -7913149  -6237201   1382308      15        23,      ,       0 ,VBSC,      0   502
  -39 26277/33951
  125   -7913149  -6237201   1382308    -7915749  -6237201   1382308      15        24,      ,       0 ,KASC,      0     1
-1003 P235GH
  -39 18085/484278
  -33
  -33
  201   -7907249  -6237201   1382308    -7907249  -6237201   1382308     150         0,      ,       0 ,PL  ,      0     0
  -33
   47   -7839022  -6236402   1344587    -7839022  -6222102   1344587     150         0,      ,       0 ,TEBW,   9000     1
  149   -7839022  -6092844   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7839022  -6222102   1344587    -7839022  -5963585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/76
   -1 84
  150   -7839022  -5963585   1344587           0         0         0     150        20,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-101
  -39 26277/8805
  100   -7839022  -5963585   1344587    -7839022  -5663585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/88
   -1 05
  150   -7839022  -5663585   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-102
  -39 26277/8803
  100   -7839022  -5663585   1344587    -7839022  -5518361   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/88
   -1 03
   45   -7839022  -5518361   1344587    -7839022  -5518361   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7685
   46   -7839022  -5518361   1344587    -7830607  -5518361   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -7761372  -5518361   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7830607  -5518361   1344587    -7692137  -5518361   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 502
  150   -7692137  -5518361   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 /DH_F02_SU-30
   -1 3
  -39 26277/23004
  100   -7692137  -5518361   1344587    -7666645  -5518361   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 004
  105   -7666645  -5518361   1344587    -7662145  -5518361   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17503
  110   -7662145  -5518361   1344587    -7661945  -5518361   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17504
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -7661945  -5518361   1344587    -7646945  -5518361   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -103
  -39 26277/17505
  110   -7646945  -5518361   1344587    -7646745  -5518361   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17506
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -7646745  -5518361   1344587    -7590245  -5518361   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17507
   96   -7590245  -5518361   1344587    -7590245  -5574861   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -7839022  -5518361   1344587    -7839022  -5518361   1344587     150         1,      ,       0 ,TESO,   9000     1
   45   -7839022  -5518361   1344587    -7839022  -5518361   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7686
   46   -7839022  -5518361   1344587    -7847437  -5518361   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -7878787  -5518361   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7847437  -5518361   1344587    -7910137  -5518361   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 460
  150   -7910137  -5518361   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 /DH_F02_SU-30
   -1 4
  -39 26277/23001
  100   -7910137  -5518361   1344587    -7940969  -5518361   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 001
  105   -7940969  -5518361   1344587    -7945469  -5518361   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17461
  110   -7945469  -5518361   1344587    -7945669  -5518361   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17462
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -7945669  -5518361   1344587    -7960669  -5518361   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -096
  -39 26277/17463
  110   -7960669  -5518361   1344587    -7960869  -5518361   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17464
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -7960869  -5518361   1344587    -8017369  -5518361   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17465
   96   -8017369  -5518361   1344587    -8017369  -5574861   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -7839022  -5518361   1344587    -7839022  -5518361   1344587     150         1,      ,       0 ,TESO,   9000     1
  149   -7839022  -5511347   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7839022  -5518361   1344587    -7839022  -5504332   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/76
   -1 86
  150   -7839022  -5504332   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-103
  -39 26277/8800
  100   -7839022  -5504332   1344587    -7839022  -5254832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/88
   -1 00
  150   -7839022  -5254832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-104
  -39 26277/8798
  100   -7839022  -5254832   1344587    -7839022  -4854832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 98
  150   -7839022  -4854832   1344587           0         0         0     150        20,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-105
  -39 26277/8796
  100   -7839022  -4854832   1344587    -7839022  -4504832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 96
  150   -7839022  -4504832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-106
  -39 26277/8794
  100   -7839022  -4504832   1344587    -7839022  -4248861   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 94
   45   -7839022  -4248861   1344587    -7839022  -4248861   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7687
   46   -7839022  -4248861   1344587    -7830607  -4248861   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -7760757  -4248861   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7830607  -4248861   1344587    -7690907  -4248861   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 508
  150   -7690907  -4248861   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-258
  -39 26277/23006
  100   -7690907  -4248861   1344587    -7666645  -4248861   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 006
  105   -7666645  -4248861   1344587    -7662145  -4248861   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17509
  110   -7662145  -4248861   1344587    -7661945  -4248861   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17510
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -7661945  -4248861   1344587    -7646945  -4248861   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -104
  -39 26277/17511
  110   -7646945  -4248861   1344587    -7646745  -4248861   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17512
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -7646745  -4248861   1344587    -7590245  -4248861   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17513
   96   -7590245  -4248861   1344587    -7590245  -4305361   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -7839022  -4248861   1344587    -7839022  -4248861   1344587     150         1,      ,       0 ,TESO,   9000     1
   45   -7839022  -4248861   1344587    -7839022  -4248861   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7688
   46   -7839022  -4248861   1344587    -7847437  -4248861   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -7878787  -4248861   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7847437  -4248861   1344587    -7910137  -4248861   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 466
  150   -7910137  -4248861   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-258
  -39 26277/23008
  100   -7910137  -4248861   1344587    -7940969  -4248861   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 008
  105   -7940969  -4248861   1344587    -7945469  -4248861   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17467
  110   -7945469  -4248861   1344587    -7945669  -4248861   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17468
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -7945669  -4248861   1344587    -7960669  -4248861   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -097
  -39 26277/17469
  110   -7960669  -4248861   1344587    -7960869  -4248861   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17470
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -7960869  -4248861   1344587    -8017369  -4248861   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17471
   96   -8017369  -4248861   1344587    -8017369  -4305361   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -7839022  -4248861   1344587    -7839022  -4248861   1344587     150         1,      ,       0 ,TESO,   9000     1
  149   -7839022  -4226847   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7839022  -4248861   1344587    -7839022  -4204832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/76
   -1 88
  150   -7839022  -4204832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-107
  -39 26277/8793
  100   -7839022  -4204832   1344587    -7839022  -4080202   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 93
   45   -7839022  -4080202   1344587    -7839022  -4065902   1344587     150         2,      ,       0 ,TEBW,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
-1003 P235GH
  -39 26277/7689
   46   -7839022  -4065902   1344587    -7849134  -4065902   1354699     150         0,      ,       0 ,TEBW,   9000     1
  149   -7856210  -4065902   1361775           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7849134  -4065902   1354699    -7863286  -4065902   1368851     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/77
   -1 26
   35   -7863286  -4065902   1368851    -7869993  -4065902   1375558     150        21,      ,       0 ,ELBW,   4500     1
-1003 P235GH
  -39 26277/7727
   36   -7869993  -4065902   1375558    -7879479  -4065902   1375558     150         0,      ,       0 ,ELBW,   4500     1
  100   -7879479  -4065902   1375558    -7894149  -4065902   1375558     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/77
   -1 27
  105   -7894149  -4065902   1375558    -7899649  -4065902   1375558     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7728
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -7899649  -4065902   1375558    -7905249  -4065902   1375558     150         6,      ,       0 ,VYFL,      0   502
  -46 U
  -22 DH_F02-BFV-PC
   -1 W-086
  -39 26277/7729
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  107   -7905249  -4065902   1375558    -7907449  -4065902   1375558     150         7,      ,       0 ,FLBL,      0     1
-1003 P265GH
  -39 26277/7730
  200   -7907249  -4066701   1382308    -7907249  -4066701   1382308     150         0,      , 1100000 ,PL  ,      0     0
  120   -7907249  -4066701   1382308    -7907249  -4066701   1382308       0         0,      , 1100000 ,WW  ,      0     0
  100   -7907249  -4066701   1382308    -8007249  -4066701   1382308     150       999,      , 1100000 ,   2,      0     0
    0          0         0         0           0         0         0      15         0,      ,       0 ,    ,      0     0
  120   -7907249  -4066701   1382308    -7907249  -4066701   1382308       0         0,      ,       0 ,WW  ,      0     0
  -37 Insert Depth:
   -1  7mm
  -37
  -37 Insert Connec
   -1 tion
  126   -7907249  -4066701   1382308    -7911249  -4066701   1382308      15        22,      ,       0 ,UNSC,      0     2
-1003 P235GH
  -39 26277/33959
  130   -7911249  -4066701   1382308    -7913149  -4066701   1382308      15        23,      ,       0 ,VBSC,      0   502
  -39 26277/33960
  125   -7913149  -4066701   1382308    -7915749  -4066701   1382308      15        24,      ,       0 ,KASC,      0     1
-1003 P235GH
  -39 18085/484284
  -33
  -33
  201   -7907249  -4066701   1382308    -7907249  -4066701   1382308     150         0,      ,       0 ,PL  ,      0     0
  -33
   47   -7839022  -4065902   1344587    -7839022  -4051602   1344587     150         0,      ,       0 ,TEBW,   9000     1
  149   -7839022  -4018123   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7839022  -4051602   1344587    -7839022  -3984643   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/76
   -1 89
  105   -7839022  -3984643   1344587    -7839022  -3979143   1344587     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7690
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -7839022  -3979143   1344587    -7839022  -3973543   1344587     150         6,      ,       0 ,VYFL,      0   502
  -46 U
  -22 DH_F02-BFV-PC
   -1 W-087
  -39 26277/7691
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  105   -7839022  -3973543   1344587    -7839022  -3968043   1344587     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7692
  100   -7839022  -3968043   1344587    -7839022  -3954832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/76
   -1 92
  150   -7839022  -3954832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-108
  -39 26277/8790
  100   -7839022  -3954832   1344587    -7839022  -3900202   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 90
   45   -7839022  -3900202   1344587    -7839022  -3885902   1344587     150         2,      ,       0 ,TEBW,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
-1003 P235GH
  -39 26277/7693
   46   -7839022  -3885902   1344587    -7849134  -3885902   1354699     150         0,      ,       0 ,TEBW,   9000     1
  149   -7856210  -3885902   1361775           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7849134  -3885902   1354699    -7863286  -3885902   1368851     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/77
   -1 31
   35   -7863286  -3885902   1368851    -7869993  -3885902   1375558     150        21,      ,       0 ,ELBW,   4500     1
-1003 P235GH
  -39 26277/7732
   36   -7869993  -3885902   1375558    -7879479  -3885902   1375558     150         0,      ,       0 ,ELBW,   4500     1
  100   -7879479  -3885902   1375558    -7894149  -3885902   1375558     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/77
   -1 32
  105   -7894149  -3885902   1375558    -7899649  -3885902   1375558     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7733
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -7899649  -3885902   1375558    -7905249  -3885902   1375558     150         6,      ,       0 ,VYFL,      0   502
  -46 U
  -22 DH_F02-BFV-PC
   -1 W-088
  -39 26277/7734
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  107   -7905249  -3885902   1375558    -7907449  -3885902   1375558     150         7,      ,       0 ,FLBL,      0     1
-1003 P265GH
  -39 26277/7735
  200   -7907249  -3886701   1382308    -7907249  -3886701   1382308     150         0,      , 1100000 ,PL  ,      0     0
  120   -7907249  -3886701   1382308    -7907249  -3886701   1382308       0         0,      , 1100000 ,WW  ,      0     0
  100   -7907249  -3886701   1382308    -8007249  -3886701   1382308     150       999,      , 1100000 ,   2,      0     0
    0          0         0         0           0         0         0      15         0,      ,       0 ,    ,      0     0
  120   -7907249  -3886701   1382308    -7907249  -3886701   1382308       0         0,      ,       0 ,WW  ,      0     0
  -37 Insert Depth:
   -1  7mm
  -37
  -37 Insert Connec
   -1 tion
  126   -7907249  -3886701   1382308    -7911249  -3886701   1382308      15        22,      ,       0 ,UNSC,      0     2
-1003 P235GH
  -39 26277/33956
  130   -7911249  -3886701   1382308    -7913149  -3886701   1382308      15        23,      ,       0 ,VBSC,      0   502
  -39 26277/33957
  125   -7913149  -3886701   1382308    -7915749  -3886701   1382308      15        24,      ,       0 ,KASC,      0     1
-1003 P235GH
  -39 18085/484283
  -33
  -33
  201   -7907249  -3886701   1382308    -7907249  -3886701   1382308     150         0,      ,       0 ,PL  ,      0     0
  -33
   47   -7839022  -3885902   1344587    -7839022  -3871602   1344587     150         0,      ,       0 ,TEBW,   9000     1
  149   -7839022  -3763217   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7839022  -3871602   1344587    -7839022  -3654832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/76
   -1 93
  150   -7839022  -3654832   1344587           0         0         0     150        20,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-109
  -39 26277/8788
  100   -7839022  -3654832   1344587    -7839022  -3354832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 88
  150   -7839022  -3354832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-110
  -39 26277/8786
  100   -7839022  -3354832   1344587    -7839022  -3172357   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 86
   45   -7839022  -3172357   1344587    -7839022  -3172357   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7694
   46   -7839022  -3172357   1344587    -7830607  -3172357   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -7760757  -3172357   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7830607  -3172357   1344587    -7690907  -3172357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 514
  150   -7690907  -3172357   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-259
  -39 26277/22942
  100   -7690907  -3172357   1344587    -7666645  -3172357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 942
  105   -7666645  -3172357   1344587    -7662145  -3172357   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17515
  110   -7662145  -3172357   1344587    -7661945  -3172357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17516
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -7661945  -3172357   1344587    -7646945  -3172357   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -105
  -39 26277/17517
  110   -7646945  -3172357   1344587    -7646745  -3172357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17518
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -7646745  -3172357   1344587    -7590245  -3172357   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17519
   96   -7590245  -3172357   1344587    -7590245  -3228857   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -7839022  -3172357   1344587    -7839022  -3172357   1344587     150         1,      ,       0 ,TESO,   9000     1
   45   -7839022  -3172357   1344587    -7839022  -3172357   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/16755
   46   -7839022  -3172357   1344587    -7847437  -3172357   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -7878787  -3172357   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7847437  -3172357   1344587    -7910137  -3172357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 472
  150   -7910137  -3172357   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-259
  -39 26277/22939
  100   -7910137  -3172357   1344587    -7940969  -3172357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 939
  105   -7940969  -3172357   1344587    -7945469  -3172357   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17473
  110   -7945469  -3172357   1344587    -7945669  -3172357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17474
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -7945669  -3172357   1344587    -7960669  -3172357   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -098
  -39 26277/17475
  110   -7960669  -3172357   1344587    -7960869  -3172357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17476
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -7960869  -3172357   1344587    -8017369  -3172357   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17477
   96   -8017369  -3172357   1344587    -8017369  -3228857   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -7839022  -3172357   1344587    -7839022  -3172357   1344587     150         1,      ,       0 ,TESO,   9000     1
  149   -7839022  -3113595   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7839022  -3172357   1344587    -7839022  -3054832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/16
   -1 755
  150   -7839022  -3054832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-111
  -39 26277/8784
  100   -7839022  -3054832   1344587    -7839022  -2754832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 84
  150   -7839022  -2754832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-112
  -39 26277/8782
  100   -7839022  -2754832   1344587    -7839022  -2537357   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 82
   45   -7839022  -2537357   1344587    -7839022  -2537357   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7695
   46   -7839022  -2537357   1344587    -7830607  -2537357   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -7760757  -2537357   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7830607  -2537357   1344587    -7690907  -2537357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 520
  150   -7690907  -2537357   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-260
  -39 26277/22944
  100   -7690907  -2537357   1344587    -7666645  -2537357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 944
  105   -7666645  -2537357   1344587    -7662145  -2537357   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17521
  110   -7662145  -2537357   1344587    -7661945  -2537357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17522
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -7661945  -2537357   1344587    -7646945  -2537357   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -106
  -39 26277/17523
  110   -7646945  -2537357   1344587    -7646745  -2537357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17524
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -7646745  -2537357   1344587    -7590245  -2537357   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17525
   96   -7590245  -2537357   1344587    -7590245  -2593857   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -7839022  -2537357   1344587    -7839022  -2537357   1344587     150         1,      ,       0 ,TESO,   9000     1
   45   -7839022  -2537357   1344587    -7839022  -2537357   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7696
   46   -7839022  -2537357   1344587    -7847437  -2537357   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -7878787  -2537357   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7847437  -2537357   1344587    -7910137  -2537357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 478
  150   -7910137  -2537357   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-260
  -39 26277/22946
  100   -7910137  -2537357   1344587    -7940969  -2537357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 946
  105   -7940969  -2537357   1344587    -7945469  -2537357   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17479
  110   -7945469  -2537357   1344587    -7945669  -2537357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17480
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -7945669  -2537357   1344587    -7960669  -2537357   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -099
  -39 26277/17481
  110   -7960669  -2537357   1344587    -7960869  -2537357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17482
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -7960869  -2537357   1344587    -8017369  -2537357   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17483
   96   -8017369  -2537357   1344587    -8017369  -2593857   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -7839022  -2537357   1344587    -7839022  -2537357   1344587     150         1,      ,       0 ,TESO,   9000     1
  149   -7839022  -2521095   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7839022  -2537357   1344587    -7839022  -2504832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/76
   -1 96
  150   -7839022  -2504832   1344587           0         0         0     150        20,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-113
  -39 26277/8780
  100   -7839022  -2504832   1344587    -7839022  -2104832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 80
  150   -7839022  -2104832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-114
  -39 26277/8778
  100   -7839022  -2104832   1344587    -7839022  -1902357   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 78
   45   -7839022  -1902357   1344587    -7839022  -1902357   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/7697
   46   -7839022  -1902357   1344587    -7830607  -1902357   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -7760757  -1902357   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7830607  -1902357   1344587    -7690907  -1902357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 526
  150   -7690907  -1902357   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-261
  -39 26277/22895
  100   -7690907  -1902357   1344587    -7666645  -1902357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 895
  105   -7666645  -1902357   1344587    -7662145  -1902357   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17527
  110   -7662145  -1902357   1344587    -7661945  -1902357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17528
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -7661945  -1902357   1344587    -7646945  -1902357   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -107
  -39 26277/17529
  110   -7646945  -1902357   1344587    -7646745  -1902357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17530
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -7646745  -1902357   1344587    -7590245  -1902357   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17531
   96   -7590245  -1902357   1344587    -7590245  -1958857   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -7839022  -1902357   1344587    -7839022  -1902357   1344587     150         1,      ,       0 ,TESO,   9000     1
   45   -7839022  -1902357   1344587    -7839022  -1902357   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/16759
   46   -7839022  -1902357   1344587    -7847437  -1902357   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -7878787  -1902357   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7847437  -1902357   1344587    -7910137  -1902357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 484
  150   -7910137  -1902357   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-261
  -39 26277/22893
  100   -7910137  -1902357   1344587    -7940969  -1902357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 893
  105   -7940969  -1902357   1344587    -7945469  -1902357   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17485
  110   -7945469  -1902357   1344587    -7945669  -1902357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17486
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -7945669  -1902357   1344587    -7960669  -1902357   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -100
  -39 26277/17487
  110   -7960669  -1902357   1344587    -7960869  -1902357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17488
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -7960869  -1902357   1344587    -8017369  -1902357   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17489
   96   -8017369  -1902357   1344587    -8017369  -1958857   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -7839022  -1902357   1344587    -7839022  -1902357   1344587     150         1,      ,       0 ,TESO,   9000     1
  149   -7839022  -1891095   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7839022  -1902357   1344587    -7839022  -1879832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/16
   -1 759
  150   -7839022  -1879832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-115
  -39 26277/8776
  100   -7839022  -1879832   1344587    -7839022  -1783088   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/87
   -1 76
   35   -7839022  -1783088   1344587    -7839022  -1760188   1344587     150         8,      ,       0 ,ELBW,   9000     1
-1003 P235GH
  -39 26277/7699
   36   -7839022  -1760188   1344587    -7839022  -1760188   1321687     150         0,      ,       0 ,ELBW,   9000     1
  100   -7839022  -1760188   1321687    -7839022  -1760188   1222094     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/76
   -1 99
   35   -7839022  -1760188   1222094    -7839022  -1760188   1199194     150         8,      ,       0 ,ELBW,   9000     1
-1003 P235GH
  -39 26277/7705
   36   -7839022  -1760188   1199194    -7839022  -1737288   1199194     150         0,      ,       0 ,ELBW,   9000     1
  100   -7839022  -1737288   1199194    -7839022  -1663088   1199194     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/77
   -1 05
  105   -7839022  -1663088   1199194    -7839022  -1657588   1199194     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7700
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -7839022  -1657588   1199194    -7839022  -1651988   1199194     150         6,      ,       0 ,VYFL,      0   402
  -46 W
  -22 DH_F02-BFV-PC
   -1 W-090
  -39 26277/7702
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  105   -7839022  -1651988   1199194    -7839022  -1646488   1199194     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7704
  100   -7839022  -1646488   1199194    -7839022  -1638220   1199194     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/77
   -1 04
   45   -7839022  -1638220   1199194    -7839022  -1623920   1199194     150         2,      ,       0 ,TEBW,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
-1003 P235GH
  -39 26277/7698
   46   -7839022  -1623920   1199194    -7839022  -1623920   1184894     150         0,      ,       0 ,TEBW,   9000     1
  149   -7839022  -1623920   1180869           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7839022  -1623920   1184894    -7839022  -1623920   1176844     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/77
   -1 36
  105   -7839022  -1623920   1176844    -7839022  -1623920   1171344     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/7738
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -7839022  -1623920   1171344    -7839022  -1623920   1165744     150         6,      ,       0 ,VYFL,      0   102
  -46 N
  -22 DH_F02-BFV-PC
   -1 W-089
  -39 26277/7740
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  107   -7839022  -1623920   1165744    -7839022  -1623920   1163544     150         7,      ,       0 ,FLBL,      0     1
-1003 P265GH
  -39 26277/7742
  -33
   47   -7839022  -1623920   1199194    -7839022  -1623920   1213494     150         0,      ,       0 ,TEBW,   9000     1
  149   -7839022  -1623920   1236522           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -7839022  -1623920   1213494    -7839022  -1623920   1259550     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/76
   -1 98
  120   -7839022  -1623920   1259550    -7839022  -1623920   1259550     150         0,      ,       0 ,BW  ,      0     1
  -30 DH_F02-PCWR-0
   -1 06-DN450-I16C
   -1 00
  -20 TUBE-DN150
  -21 Carbon steel
   -1 pipe - EN1021
   -1 7-2 - 168.3x4
   -1 .5 P235GH
  -20 T-DN150
  -21 Tee - EN10253
   -1 -1 - Type A -
   -1  168.3x4.5/16
   -1 8.3x4.5 P235G
   -1 H
  -20 W-FLAN-DN150
  -21 Welding Neck
   -1 Flange, EN109
   -1 2-1/11/B1, PN
   -1 16, DN150 P25
   -1 0GH
  -20 CW-E-Aa1-89S/
   -1 A/WASH-M20
  -21 Washer BS4190
   -1  - M20 - Stee
   -1 l zinced
  -20 CW-E-Aa1-89S/
   -1 A/CAP-M20
  -21 Hexagon Screw
   -1  BS4190 - M20
   -1  x 45 - 5.6
  -20 FIG.971-DN150
  -21 Butterfly val
   -1 ve - AICHHORN
   -1  - fully lugg
   -1 ed - handleve
   -1 r - PN16 - DN
   -1 150
  -20 B-FLAN-DN150
  -21 Blindflange,
   -1 EN1092-1/05/A
   -1 , PN16, DN150
   -1  P265GH
  -20 ELB_90-DN150
  -21 Elbow - EN102
   -1 53-2 - Typ A
   -1 - Model 3D -
   -1 90deg - 168.3
   -1 x4.5 P235GH
  -20 BG51-F80-150
  -21 ASSEMBLY GROU
   -1 P BG51-F80; A
   -1 RTICLE NO. 11
   -1 2742
  -20 TUBE-DN50
  -21 Carbon steel
   -1 pipe - EN1021
   -1 7-2 - 60.3x2.
   -1 9 P235GH
  -20 ATTA-165
  -21 ASSEMBLY GROU
   -1 P BG92-MS41-M
   -1 10-50-0, DN50
   -1 +0mm Insul.
  -20 W-FLAN-DN50
  -21 Welding Neck
   -1 Flange, EN109
   -1 2-1/11/B1, PN
   -1 16, DN50 P250
   -1 GH
  -20 GASK-DN50
  -21 Flat sealing
   -1 EN1514-1, For
   -1 m IBC, PN16,
   -1 2mm - DN50 Kl
   -1 ingersil C-44
   -1 00
  -20 CW-E-Aa1-89S/
   -1 A/WASH-M16
  -21 Washer BS4190
   -1  - M16 - Stee
   -1 l zinced
  -20 CW-E-Aa1-89S/
   -1 A/NUT-M16
  -21 Hexagon Nut B
   -1 S4190 - M16 -
   -1  5
  -20 CW-E-Aa1-89S/
   -1 A/MACH-M16
  -21 Hexagon Screw
   -1  BS4190 - M16
   -1  x 65 - 5.6
  -20 BALL-DN50
  -21 Ball Valve -
   -1 Flanged - for
   -1  Hyena - hand
   -1  lever - DN50
  -20 CW-E-Aa1-89S/
   -1 A/MACH-M16
  -21 Hexagon Screw
   -1  BS4190 - M16
   -1  x 75 - 5.6
  -20 HOSE-DN50
  -21 Stainless ste
   -1 el hose - Mas
   -1 on Industries
   -1  Typ FFL2B-SP
   -1  L=950mm - PN
   -1 16 -  DN50
  -20 BG52-F-DN150
  -21 ASSEMBLY GROU
   -1 P BG52-DN150;
   -1  ARTICLE NO.
   -1 114666
  -20 ELB_45-DN150
  -21 Elbow - EN102
   -1 53-2 - Typ A
   -1 - Model 3D -
   -1 45deg - 168.3
   -1 x4.5 P235GH
  -20 Weldingend_Ma
   -1 le_BW_15_40
  -21 Welding nippl
   -1 e - EN10241 -
   -1  DN15 - L=40m
   -1 m P235GH
  -20 FIG.100-DN15
  -21 Ball valve -
   -1 ISIS art. 241
   -1 1 - screwed -
   -1  hand lever -
   -1  DN15
  -20 FIG290-DN15
  -21 PLUG - EN1024
   -1 1 - T9 - Fig.
   -1 290 - DN15 P2
   -1 35GH
  999          0         0         0           0         0         0       0         0,      ,       0 ,    ,      0     0
IPPCUTP
/%AVEVA_DESIGN_DFLTS%/ippformat.txt
"KeepCSVFile","off"
"CreateFormattedReport","on"
"CreateAppwareData","off"
"FCC","on"
"Paging","on","68","Page"
"Date","on","Date"
"Header","Summary of cut pipe lengths for project number -"
"ProjectNumber","on"
"Pipelist","on","For Pipeline References"
"Metric","lengths","(metres)","bores","(mm)"
"Imperial","lengths","(ft & ins)","bores","(ins)"
"Subtotal","SUB TOTAL"
"Column","Itemcode","Title1","Item","Title2","Code","Width","12","Space","2"
"Column","Description","Title1","Item Description and Specification","Title2","","Width","38","Space","3"
"Column","Size","Title1","Size","Title2","<Units>","Width","7","Space","2"
"Column","Length","Title1","Cut Length","Title2","<Units>","Width","10","Space","2"
"Column","TruLength","Title1","Length","Title2","<Units>","Width","10","Space","2"
"Column","Specreq","Title1","Special","Title2","Req.","Width","9","Space","1"
"Column","Pieceno","Title1","Piece","Title2","No.","Width","5","Space","2"
"Column","Piecename","Title1","Piece","Title2","No.","Width","14","Space","2"
"Column","Pipename","Title1","Pipeline","Title2","Reference","Width","18","Space","2"
"Column","Batchref","Title1","Batch","Title2","Reference","Width","18","Space","0"
