       0       1       1     350       0       1       0      11       0      10      10      10      97       1
       0       0       0       1       0     500       0     150       0       0       1       0     250       0
     100      11       1     100       0      80  280000       1       0     130       1     600       2       7
       1       1       1       1       1       1       1       1       1     110       0       0      19       0
       0       0       0       1       0       0     100       0       2       0       0       0       0       0
      17       0       0       0       1       0       0       0       0       0       0      11       0       0
       0       0       0       0       0       0       0       0       0       0       9       0       0       0
       3      40    2030       0       0       0       0       0       0       1       0       0       1      10
       0       1       0       0       0     161       2     100       0       1       0       0       5      11
       0       0       0       0       0       0       0       0       0       0       0       0       0       0
   -5 AVEVA E3D Des
   -1 ign Isodraft
   -1 Mk2.1.0.35
 -101 /%dadiso%/UND
   -1 /DAD-A1-EN-DC
   -1 .PLT
 -102 /%PDMSUSER%/p
   -1 lot
 -103 /%PDMSEXE%/is
   -1 dsymbol.txt
 -104 /%PDMSUSER%/m
   -1 atc
 -105 /%PDMSUSER%/m
   -1 ess
 -108 /%PDMSUSER%/m
   -1 atl
 -119 /%PDMSEXE%/f0
   -1 890111901
    3       -6   19600    9100     250       0       0       0       0       0       0       0       4       0
    3       -6   70000    3300     400       0       0       0       0       0       0       0       4       0
    3     -702   79550    1900     400       0       0       0       0       0       0       0       6       0
    3     -703   80200    1900     400       0       0       0       0       0       0       0       6       0
    3      -11   19700    8160     280       0       0       0       0       0       0       0       4       0
    3      -15    9000    9100     350       0       0       0       0       0       0       0       4       0
    3    -2600    1350    9100     350       0       0       0       0       0       0       0      25       0
    3       -8   82000    1800     400       0       0       0       0       0       0       0       3       0
    3     -600   49100    2130     200       0       0       0       0       0       0       0       9       0
    3     -601   51150    2130     200       0       0       0       0       0       0       0       9       0
    3     -602   52400    2130     200       0       0       0       0       0       0       0      12       0
    3       -8   48300    2130     200       0       0       0       0       0       0       0       3       0
    3     -603   55050    2130     200       0       0       0       0       0       0       0       9       0
 1000       31     702     108     103      85       0       0       0       0       0       0       0       0
-1000 Material
 -201 X +
 -202 Y +
 -203 X -
 -204 Y -
 -205 Z +
 -206 Z -
 -207 DN
 -213 SPINDLE
 -214 mm
 -243 Flat
 -244 UP
 -245 DOWN
 -246 NORTH
 -247 SOUTH
 -248 EAST
 -249 WEST
 -250
 -251
 -252
 -253
 -254
 -255
 -256
 -258 Jan
 -259 Feb
 -260 Mar
 -261 Apr
 -262 Mai
 -263 Jun
 -264 Jul
 -265 Aug
 -266 Sep
 -267 Okt
 -268 Nov
 -269 Dez
 -270
 -271
 -272
 -276 Connected fro
   -1 m
 -278 Dir
 -283 Flat
 -284 Elbow Connect
   -1 ion
 -287 Ori
 -299 ~
 -300 MATERIAL
 -301 Pos
 -302 No.
 -303 Description
 -304 DN
 -305
 -306 Qty.
 -310 MATERIAL
 -317
 -318
 -400
 -401
 -402
 -403
 -404
 -405
 -406
 -407
 -408
 -409
 -410
 -411
 -453 mm
 -454 Conn. Orienta
   -1 tion
  501 PCMA,II**,NONE,    1000       0       1       2       0       0       0       0       0       0
  502        1      20       8       1      40       8       2       0       8       1       0      88       0
  502        2      40      88       2      40       8       1       0       8       2       0      88       0
  502        1      22       3       2      18      13       1      17      10       2      26       2       0
  502        2      28      13       2      24      16       2      18      18       2      14      16       0
  502        2      13      10       2      13       4       2      18       3       2      22       0       0
  502        2      26       2       2      24      16       2      18      18       2      22       0       0
  502        2      14      16       2      28      13       2      13       4       2      13      10       0
  502        2      26       2       2      22      16       2      22       0       2      17       0       0
  502        2      13       4       1      18       3       2      22      13       1      23       5       0
  502        2      17      10       1      23      10       2      17       6       6      20       8       0
  502        1      20       8       0       0       0       0       0       0       0       0       0       0
  501 VAEN,BO**,NONE,    1000       0       1       2       0       0       0       0       0       0
  502        1      40      10       1      20      10       2      60      10       1      40      50       0
  502        2      60      10       1      20      10       2      40      50       2      80      30       0
  502        1      80      70       2      40      50       1      80      70       2      80      30       0
  502        1      40      50       2       0      50       1       0      70       2       0      30       0
  502        1      33      15       2      33       6       2      39       0       2      45       5       0
  502        2      46      16       2      41      21       2      33      15       2      45       5       0
  502        2      33       6       2      46      16       2      33      15       2      41      21       0
  502        2      39       0       1      40      10       0       0       0       0       0       0       0
   -6 DH_F02-PCWR-0
   -1 35-DN150-I16C
   -1 00
   -8 0
  -10 DH_Process_Co
   -1 oling_Water
  -11 I16C00
  -12 0
  -13 NULL
  -14 18/10/2024
 -600 2024-10-18
 -601 TBH-H
 -602 TBH-A
 -603 first issue
-2600 Insulation Sp
   -1 ecification:
  -30 DH_F02-PCWR-0
   -1 04-DN450-I16C
   -1 00
  300          0         0         0           0         0         0       0         0,      ,       0 ,    ,      0     0
  120   -6131022  -8684020   1259550    -6131022  -8684020   1259550     150         0,      ,       0 ,BW  ,      0     1
  149   -6131022  -8684020   1259550           0         0         0       0         0,      ,       0 ,REFD,      0     0
  151   -6131022  -8684020   1259550    -6131022  -8474000   1259550       0         0,      ,       0 ,    ,      0     0
  153          0         0         0           0         0         0       0         0,      ,       0 ,    ,      0   400
  -37 Axis-K
  149   -6131022  -8684020   1259550           0         0         0       0         0,      ,       0 ,REFD,      0     0
  151   -6131022  -8684020   1259550    -6096000  -8684020   1259550       0         0,      ,       0 ,    ,      0     0
  153          0         0         0           0         0         0       0         0,      ,       0 ,    ,      0   200
  -37 Axis-8
  149   -6131022  -8684020   1228922           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6131022  -8684020   1259550    -6131022  -8684020   1198294     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/80
   -1 00
   45   -6131022  -8684020   1198294    -6131022  -8684020   1183994     150         2,      ,       0 ,TEBW,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
-1003 P235GH
  -39 26277/8009
   46   -6131022  -8684020   1183994    -6131022  -8684020   1169694     150         0,      ,       0 ,TEBW,   9000     1
  149   -6131022  -8684020   1165460           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6131022  -8684020   1169694    -6131022  -8684020   1161226     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/80
   -1 43
  105   -6131022  -8684020   1161226    -6131022  -8684020   1155726     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/8045
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -6131022  -8684020   1155726    -6131022  -8684020   1150126     150         6,      ,       0 ,VYFL,      0   202
  -46 S
  -22 DH_F02-BFV-PC
   -1 W-122
  -39 26277/8047
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  107   -6131022  -8684020   1150126    -6131022  -8684020   1147926     150         7,      ,       0 ,FLBL,      0     1
-1003 P265GH
  -39 26277/8049
  -33
   47   -6131022  -8684020   1183994    -6131022  -8669720   1183994     150         0,      ,       0 ,TEBW,   9000     1
  149   -6131022  -8663420   1183994           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6131022  -8669720   1183994    -6131022  -8657120   1183994     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/80
   -1 09
  105   -6131022  -8657120   1183994    -6131022  -8651620   1183994     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/8003
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -6131022  -8651620   1183994    -6131022  -8646020   1183994     150         6,      ,       0 ,VYFL,      0   402
  -46 W
  -22 DH_F02-BFV-PC
   -1 W-121
  -39 26277/8005
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  105   -6131022  -8646020   1183994    -6131022  -8640520   1183994     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/8007
  100   -6131022  -8640520   1183994    -6131022  -8582088   1183994     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/80
   -1 07
   35   -6131022  -8582088   1183994    -6131022  -8559188   1183994     150         8,      ,       0 ,ELBW,   9000     1
-1003 P235GH
  -39 26277/8002
   36   -6131022  -8559188   1183994    -6131022  -8559188   1206894     150         0,      ,       0 ,ELBW,   9000     1
  100   -6131022  -8559188   1206894    -6131022  -8559188   1321687     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/80
   -1 02
   35   -6131022  -8559188   1321687    -6131022  -8559188   1344587     150         8,      ,       0 ,ELBW,   9000     1
-1003 P235GH
  -39 26277/8008
   36   -6131022  -8559188   1344587    -6131022  -8536288   1344587     150         0,      ,       0 ,ELBW,   9000     1
  100   -6131022  -8536288   1344587    -6131022  -8423585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/80
   -1 08
  150   -6131022  -8423585   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-139
  -39 26277/8913
  100   -6131022  -8423585   1344587    -6131022  -8198888   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/89
   -1 13
  150   -6131022  -8198888   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-140
  -39 26277/8911
  100   -6131022  -8198888   1344587    -6131022  -7873514   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/89
   -1 11
   45   -6131022  -7873514   1344587    -6131022  -7873514   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/8010
   46   -6131022  -7873514   1344587    -6122607  -7873514   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -6053507  -7873514   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6122607  -7873514   1344587    -5984407  -7873514   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 088
  150   -5984407  -7873514   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-270
  -39 26277/23108
  100   -5984407  -7873514   1344587    -5958645  -7873514   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 108
  105   -5958645  -7873514   1344587    -5954145  -7873514   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17089
  110   -5954145  -7873514   1344587    -5953945  -7873514   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17090
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -5953945  -7873514   1344587    -5938945  -7873514   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -039
  -39 26277/17091
  110   -5938945  -7873514   1344587    -5938745  -7873514   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17092
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -5938745  -7873514   1344587    -5882245  -7873514   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17093
   96   -5882245  -7873514   1344587    -5882245  -7930014   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -6131022  -7873514   1344587    -6131022  -7873514   1344587     150         1,      ,       0 ,TESO,   9000     1
   45   -6131022  -7873514   1344587    -6131022  -7873514   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/16775
   46   -6131022  -7873514   1344587    -6139437  -7873514   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -6171787  -7873514   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6139437  -7873514   1344587    -6204137  -7873514   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 082
  150   -6204137  -7873514   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-270
  -39 26277/23105
  100   -6204137  -7873514   1344587    -6232767  -7873514   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 105
  105   -6232767  -7873514   1344587    -6237267  -7873514   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17083
  110   -6237267  -7873514   1344587    -6237467  -7873514   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17084
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -6237467  -7873514   1344587    -6252467  -7873514   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -038
  -39 26277/17085
  110   -6252467  -7873514   1344587    -6252667  -7873514   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17086
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -6252667  -7873514   1344587    -6309167  -7873514   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17087
   96   -6309167  -7873514   1344587    -6309167  -7930014   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -6131022  -7873514   1344587    -6131022  -7873514   1344587     150         1,      ,       0 ,TESO,   9000     1
  149   -6131022  -7836050   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6131022  -7873514   1344587    -6131022  -7798585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/16
   -1 775
  150   -6131022  -7798585   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-141
  -39 26277/8909
  100   -6131022  -7798585   1344587    -6131022  -7577830   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/89
   -1 09
  150   -6131022  -7577830   1344587           0         0         0     150        20,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-142
  -39 26277/8907
  100   -6131022  -7577830   1344587    -6131022  -7237814   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/89
   -1 07
   45   -6131022  -7237814   1344587    -6131022  -7237814   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/8011
   46   -6131022  -7237814   1344587    -6122607  -7237814   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -6053507  -7237814   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6122607  -7237814   1344587    -5984407  -7237814   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 658
  150   -5984407  -7237814   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-271
  -39 26277/23101
  100   -5984407  -7237814   1344587    -5958645  -7237814   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 101
  105   -5958645  -7237814   1344587    -5954145  -7237814   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17659
  110   -5954145  -7237814   1344587    -5953945  -7237814   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17660
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -5953945  -7237814   1344587    -5938945  -7237814   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -129
  -39 26277/17661
  110   -5938945  -7237814   1344587    -5938745  -7237814   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17662
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -5938745  -7237814   1344587    -5882245  -7237814   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17663
   96   -5882245  -7237814   1344587    -5882245  -7294314   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -6131022  -7237814   1344587    -6131022  -7237814   1344587     150         1,      ,       0 ,TESO,   9000     1
   45   -6131022  -7237814   1344587    -6131022  -7237814   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/8012
   46   -6131022  -7237814   1344587    -6139437  -7237814   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -6171787  -7237814   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6139437  -7237814   1344587    -6204137  -7237814   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 616
  150   -6204137  -7237814   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-271
  -39 26277/23103
  100   -6204137  -7237814   1344587    -6232767  -7237814   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 103
  105   -6232767  -7237814   1344587    -6237267  -7237814   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17617
  110   -6237267  -7237814   1344587    -6237467  -7237814   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17618
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -6237467  -7237814   1344587    -6252467  -7237814   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -122
  -39 26277/17619
  110   -6252467  -7237814   1344587    -6252667  -7237814   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17620
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -6252667  -7237814   1344587    -6309167  -7237814   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17621
   96   -6309167  -7237814   1344587    -6309167  -7294314   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -6131022  -7237814   1344587    -6131022  -7237814   1344587     150         1,      ,       0 ,TESO,   9000     1
  149   -6131022  -7230700   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6131022  -7237814   1344587    -6131022  -7223585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/80
   -1 12
  150   -6131022  -7223585   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-143
  -39 26277/8905
  100   -6131022  -7223585   1344587    -6131022  -6813585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/89
   -1 05
  150   -6131022  -6813585   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-144
  -39 26277/8904
  100   -6131022  -6813585   1344587    -6131022  -6603314   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/89
   -1 04
   45   -6131022  -6603314   1344587    -6131022  -6603314   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/8013
   46   -6131022  -6603314   1344587    -6122607  -6603314   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -6053507  -6603314   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6122607  -6603314   1344587    -5984407  -6603314   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 664
  150   -5984407  -6603314   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-272
  -39 26277/23099
  100   -5984407  -6603314   1344587    -5958645  -6603314   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 099
  105   -5958645  -6603314   1344587    -5954145  -6603314   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17665
  110   -5954145  -6603314   1344587    -5953945  -6603314   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17666
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -5953945  -6603314   1344587    -5938945  -6603314   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -130
  -39 26277/17667
  110   -5938945  -6603314   1344587    -5938745  -6603314   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17668
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -5938745  -6603314   1344587    -5882245  -6603314   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17669
   96   -5882245  -6603314   1344587    -5882245  -6659814   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -6131022  -6603314   1344587    -6131022  -6603314   1344587     150         1,      ,       0 ,TESO,   9000     1
   45   -6131022  -6603314   1344587    -6131022  -6603314   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/16771
   46   -6131022  -6603314   1344587    -6139437  -6603314   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -6171787  -6603314   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6139437  -6603314   1344587    -6204137  -6603314   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 622
  150   -6204137  -6603314   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-272
  -39 26277/23097
  100   -6204137  -6603314   1344587    -6232767  -6603314   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 097
  105   -6232767  -6603314   1344587    -6237267  -6603314   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17623
  110   -6237267  -6603314   1344587    -6237467  -6603314   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17624
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -6237467  -6603314   1344587    -6252467  -6603314   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -123
  -39 26277/17625
  110   -6252467  -6603314   1344587    -6252667  -6603314   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17626
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -6252667  -6603314   1344587    -6309167  -6603314   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17627
   96   -6309167  -6603314   1344587    -6309167  -6659814   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -6131022  -6603314   1344587    -6131022  -6603314   1344587     150         1,      ,       0 ,TESO,   9000     1
  149   -6131022  -6583450   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6131022  -6603314   1344587    -6131022  -6563585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/16
   -1 771
  150   -6131022  -6563585   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-145
  -39 26277/8901
  100   -6131022  -6563585   1344587    -6131022  -6430702   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/89
   -1 01
   45   -6131022  -6430702   1344587    -6131022  -6416402   1344587     150         2,      ,       0 ,TEBW,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
-1003 P235GH
  -39 26277/8014
   46   -6131022  -6416402   1344587    -6141134  -6416402   1354699     150         0,      ,       0 ,TEBW,   9000     1
  149   -6148210  -6416402   1361775           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6141134  -6416402   1354699    -6155286  -6416402   1368851     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/80
   -1 50
   35   -6155286  -6416402   1368851    -6161993  -6416402   1375558     150        21,      ,       0 ,ELBW,   4500     1
-1003 P235GH
  -39 26277/8051
   36   -6161993  -6416402   1375558    -6171479  -6416402   1375558     150         0,      ,       0 ,ELBW,   4500     1
  100   -6171479  -6416402   1375558    -6186349  -6416402   1375558     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/80
   -1 51
  105   -6186349  -6416402   1375558    -6191849  -6416402   1375558     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/8052
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -6191849  -6416402   1375558    -6197449  -6416402   1375558     150         6,      ,       0 ,VYFL,      0   502
  -46 U
  -22 DH_F02-BFV-PC
   -1 W-123
  -39 26277/8054
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  107   -6197449  -6416402   1375558    -6199649  -6416402   1375558     150         7,      ,       0 ,FLBL,      0     1
-1003 P265GH
  -39 26277/8056
  200   -6199449  -6417201   1382308    -6199449  -6417201   1382308     150         0,      , 1100000 ,PL  ,      0     0
  120   -6199449  -6417201   1382308    -6199449  -6417201   1382308       0         0,      , 1100000 ,WW  ,      0     0
  100   -6199449  -6417201   1382308    -6299449  -6417201   1382308     150       999,      , 1100000 ,   2,      0     0
    0          0         0         0           0         0         0      15         0,      ,       0 ,    ,      0     0
  120   -6199449  -6417201   1382308    -6199449  -6417201   1382308       0         0,      ,       0 ,WW  ,      0     0
  -37 Insert Depth:
   -1  7mm
  -37
  -37 Insert Connec
   -1 tion
  126   -6199449  -6417201   1382308    -6203449  -6417201   1382308      15        22,      ,       0 ,UNSC,      0     2
-1003 P235GH
  -39 26277/33905
  130   -6203449  -6417201   1382308    -6205349  -6417201   1382308      15        23,      ,       0 ,VBSC,      0   502
  -39 26277/33906
  125   -6205349  -6417201   1382308    -6207949  -6417201   1382308      15        24,      ,       0 ,KASC,      0     1
-1003 P235GH
  -39 34469/89905
  -33
  -33
  201   -6199449  -6417201   1382308    -6199449  -6417201   1382308     150         0,      ,       0 ,PL  ,      0     0
  -33
   47   -6131022  -6416402   1344587    -6131022  -6402102   1344587     150         0,      ,       0 ,TEBW,   9000     1
  149   -6131022  -6368499   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6131022  -6402102   1344587    -6131022  -6334896   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/80
   -1 14
  105   -6131022  -6334896   1344587    -6131022  -6329396   1344587     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/8015
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -6131022  -6329396   1344587    -6131022  -6323796   1344587     150         6,      ,       0 ,VYFL,      0   502
  -46 U
  -22 DH_F02-BFV-PC
   -1 W-124
  -39 26277/8017
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  105   -6131022  -6323796   1344587    -6131022  -6318296   1344587     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/8019
  100   -6131022  -6318296   1344587    -6131022  -6263585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/80
   -1 19
  150   -6131022  -6263585   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-146
  -39 26277/8899
  100   -6131022  -6263585   1344587    -6131022  -6250702   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/88
   -1 99
   45   -6131022  -6250702   1344587    -6131022  -6236402   1344587     150         2,      ,       0 ,TEBW,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
-1003 P235GH
  -39 26277/8020
   46   -6131022  -6236402   1344587    -6141134  -6236402   1354699     150         0,      ,       0 ,TEBW,   9000     1
  149   -6148210  -6236402   1361775           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6141134  -6236402   1354699    -6155286  -6236402   1368851     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/80
   -1 57
   35   -6155286  -6236402   1368851    -6161993  -6236402   1375558     150        21,      ,       0 ,ELBW,   4500     1
-1003 P235GH
  -39 26277/8058
   36   -6161993  -6236402   1375558    -6171479  -6236402   1375558     150         0,      ,       0 ,ELBW,   4500     1
  100   -6171479  -6236402   1375558    -6186149  -6236402   1375558     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/80
   -1 58
  105   -6186149  -6236402   1375558    -6191649  -6236402   1375558     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/8059
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -6191649  -6236402   1375558    -6197249  -6236402   1375558     150         6,      ,       0 ,VYFL,      0   502
  -46 U
  -22 DH_F02-BFV-PC
   -1 W-125
  -39 26277/8060
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  107   -6197249  -6236402   1375558    -6199449  -6236402   1375558     150         7,      ,       0 ,FLBL,      0     1
-1003 P265GH
  -39 26277/8061
  200   -6199249  -6237201   1382308    -6199249  -6237201   1382308     150         0,      , 1100000 ,PL  ,      0     0
  120   -6199249  -6237201   1382308    -6199249  -6237201   1382308       0         0,      , 1100000 ,WW  ,      0     0
  100   -6199249  -6237201   1382308    -6299249  -6237201   1382308     150       999,      , 1100000 ,   2,      0     0
    0          0         0         0           0         0         0      15         0,      ,       0 ,    ,      0     0
  120   -6199249  -6237201   1382308    -6199249  -6237201   1382308       0         0,      ,       0 ,WW  ,      0     0
  -37 Insert Depth:
   -1  7mm
  -37
  -37 Insert Connec
   -1 tion
  126   -6199249  -6237201   1382308    -6203249  -6237201   1382308      15        22,      ,       0 ,UNSC,      0     2
-1003 P235GH
  -39 26277/33902
  130   -6203249  -6237201   1382308    -6205149  -6237201   1382308      15        23,      ,       0 ,VBSC,      0   502
  -39 26277/33903
  125   -6205149  -6237201   1382308    -6207749  -6237201   1382308      15        24,      ,       0 ,KASC,      0     1
-1003 P235GH
  -39 34469/89904
  -33
  -33
  201   -6199249  -6237201   1382308    -6199249  -6237201   1382308     150         0,      ,       0 ,PL  ,      0     0
  -33
   47   -6131022  -6236402   1344587    -6131022  -6222102   1344587     150         0,      ,       0 ,TEBW,   9000     1
  149   -6131022  -6092844   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6131022  -6222102   1344587    -6131022  -5963585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/80
   -1 20
  150   -6131022  -5963585   1344587           0         0         0     150        20,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-147
  -39 26277/8897
  100   -6131022  -5963585   1344587    -6131022  -5663585   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/88
   -1 97
  150   -6131022  -5663585   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-148
  -39 26277/8894
  100   -6131022  -5663585   1344587    -6131022  -5518361   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/88
   -1 94
   45   -6131022  -5518361   1344587    -6131022  -5518361   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/8021
   46   -6131022  -5518361   1344587    -6122607  -5518361   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -6054053  -5518361   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6122607  -5518361   1344587    -5985500  -5518361   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 670
  150   -5985500  -5518361   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 /DH_F02_SU-29
   -1 9
  -39 26277/23024
  100   -5985500  -5518361   1344587    -5958645  -5518361   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 024
  105   -5958645  -5518361   1344587    -5954145  -5518361   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17671
  110   -5954145  -5518361   1344587    -5953945  -5518361   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17672
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -5953945  -5518361   1344587    -5938945  -5518361   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -131
  -39 26277/17673
  110   -5938945  -5518361   1344587    -5938745  -5518361   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17674
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -5938745  -5518361   1344587    -5882245  -5518361   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17675
   96   -5882245  -5518361   1344587    -5882245  -5574861   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -6131022  -5518361   1344587    -6131022  -5518361   1344587     150         1,      ,       0 ,TESO,   9000     1
   45   -6131022  -5518361   1344587    -6131022  -5518361   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/8022
   46   -6131022  -5518361   1344587    -6139437  -5518361   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -6171468  -5518361   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6139437  -5518361   1344587    -6203499  -5518361   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 628
  150   -6203499  -5518361   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 /DH_F02_SU-30
   -1 0
  -39 26277/23022
  100   -6203499  -5518361   1344587    -6232767  -5518361   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 022
  105   -6232767  -5518361   1344587    -6237267  -5518361   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17629
  110   -6237267  -5518361   1344587    -6237467  -5518361   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17630
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -6237467  -5518361   1344587    -6252467  -5518361   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -124
  -39 26277/17631
  110   -6252467  -5518361   1344587    -6252667  -5518361   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17632
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -6252667  -5518361   1344587    -6309167  -5518361   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17633
   96   -6309167  -5518361   1344587    -6309167  -5574861   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -6131022  -5518361   1344587    -6131022  -5518361   1344587     150         1,      ,       0 ,TESO,   9000     1
  149   -6131022  -5511347   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6131022  -5518361   1344587    -6131022  -5504332   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/80
   -1 22
  150   -6131022  -5504332   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-149
  -39 26277/8892
  100   -6131022  -5504332   1344587    -6131022  -5254832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/88
   -1 92
  150   -6131022  -5254832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-150
  -39 26277/8890
  100   -6131022  -5254832   1344587    -6131022  -4854832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/88
   -1 90
  150   -6131022  -4854832   1344587           0         0         0     150        20,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-151
  -39 26277/8888
  100   -6131022  -4854832   1344587    -6131022  -4504832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/88
   -1 88
  150   -6131022  -4504832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-152
  -39 26277/8886
  100   -6131022  -4504832   1344587    -6131022  -4248861   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/88
   -1 86
   45   -6131022  -4248861   1344587    -6131022  -4248861   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/8023
   46   -6131022  -4248861   1344587    -6122607  -4248861   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -6053507  -4248861   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6122607  -4248861   1344587    -5984407  -4248861   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 676
  150   -5984407  -4248861   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-274
  -39 26277/23016
  100   -5984407  -4248861   1344587    -5958645  -4248861   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 016
  105   -5958645  -4248861   1344587    -5954145  -4248861   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17677
  110   -5954145  -4248861   1344587    -5953945  -4248861   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17678
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -5953945  -4248861   1344587    -5938945  -4248861   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -132
  -39 26277/17679
  110   -5938945  -4248861   1344587    -5938745  -4248861   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17680
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -5938745  -4248861   1344587    -5882245  -4248861   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17681
   96   -5882245  -4248861   1344587    -5882245  -4305361   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -6131022  -4248861   1344587    -6131022  -4248861   1344587     150         1,      ,       0 ,TESO,   9000     1
   45   -6131022  -4248861   1344587    -6131022  -4248861   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/8024
   46   -6131022  -4248861   1344587    -6139437  -4248861   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -6171787  -4248861   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6139437  -4248861   1344587    -6204137  -4248861   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 634
  150   -6204137  -4248861   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-274
  -39 26277/23013
  100   -6204137  -4248861   1344587    -6232767  -4248861   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/23
   -1 013
  105   -6232767  -4248861   1344587    -6237267  -4248861   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17635
  110   -6237267  -4248861   1344587    -6237467  -4248861   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17636
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -6237467  -4248861   1344587    -6252467  -4248861   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -125
  -39 26277/17637
  110   -6252467  -4248861   1344587    -6252667  -4248861   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17638
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -6252667  -4248861   1344587    -6309167  -4248861   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17639
   96   -6309167  -4248861   1344587    -6309167  -4305361   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -6131022  -4248861   1344587    -6131022  -4248861   1344587     150         1,      ,       0 ,TESO,   9000     1
  149   -6131022  -4226847   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6131022  -4248861   1344587    -6131022  -4204832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/80
   -1 24
  150   -6131022  -4204832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-153
  -39 26277/8884
  100   -6131022  -4204832   1344587    -6131022  -4080202   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/88
   -1 84
   45   -6131022  -4080202   1344587    -6131022  -4065902   1344587     150         2,      ,       0 ,TEBW,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
-1003 P235GH
  -39 26277/8025
   46   -6131022  -4065902   1344587    -6141134  -4065902   1354699     150         0,      ,       0 ,TEBW,   9000     1
  149   -6148210  -4065902   1361775           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6141134  -4065902   1354699    -6155286  -4065902   1368851     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/80
   -1 62
   35   -6155286  -4065902   1368851    -6161993  -4065902   1375558     150        21,      ,       0 ,ELBW,   4500     1
-1003 P235GH
  -39 26277/8063
   36   -6161993  -4065902   1375558    -6171479  -4065902   1375558     150         0,      ,       0 ,ELBW,   4500     1
  100   -6171479  -4065902   1375558    -6186149  -4065902   1375558     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/80
   -1 63
  105   -6186149  -4065902   1375558    -6191649  -4065902   1375558     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/8064
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -6191649  -4065902   1375558    -6197249  -4065902   1375558     150         6,      ,       0 ,VYFL,      0   502
  -46 U
  -22 DH_F02-BFV-PC
   -1 W-126
  -39 26277/8065
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  107   -6197249  -4065902   1375558    -6199449  -4065902   1375558     150         7,      ,       0 ,FLBL,      0     1
-1003 P265GH
  -39 26277/8066
  200   -6199249  -4066701   1382308    -6199249  -4066701   1382308     150         0,      , 1100000 ,PL  ,      0     0
  120   -6199249  -4066701   1382308    -6199249  -4066701   1382308       0         0,      , 1100000 ,WW  ,      0     0
  100   -6199249  -4066701   1382308    -6299249  -4066701   1382308     150       999,      , 1100000 ,   2,      0     0
    0          0         0         0           0         0         0      15         0,      ,       0 ,    ,      0     0
  120   -6199249  -4066701   1382308    -6199249  -4066701   1382308       0         0,      ,       0 ,WW  ,      0     0
  -37 Insert Depth:
   -1  7mm
  -37
  -37 Insert Connec
   -1 tion
  126   -6199249  -4066701   1382308    -6203249  -4066701   1382308      15        22,      ,       0 ,UNSC,      0     2
-1003 P235GH
  -39 26277/33911
  130   -6203249  -4066701   1382308    -6205149  -4066701   1382308      15        23,      ,       0 ,VBSC,      0   502
  -39 26277/33912
  125   -6205149  -4066701   1382308    -6207749  -4066701   1382308      15        24,      ,       0 ,KASC,      0     1
-1003 P235GH
  -39 34469/89936
  -33
  -33
  201   -6199249  -4066701   1382308    -6199249  -4066701   1382308     150         0,      ,       0 ,PL  ,      0     0
  -33
   47   -6131022  -4065902   1344587    -6131022  -4051602   1344587     150         0,      ,       0 ,TEBW,   9000     1
  149   -6131022  -4018123   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6131022  -4051602   1344587    -6131022  -3984643   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/80
   -1 25
  105   -6131022  -3984643   1344587    -6131022  -3979143   1344587     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/8026
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -6131022  -3979143   1344587    -6131022  -3973543   1344587     150         6,      ,       0 ,VYFL,      0   502
  -46 U
  -22 DH_F02-BFV-PC
   -1 W-127
  -39 26277/8027
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  105   -6131022  -3973543   1344587    -6131022  -3968043   1344587     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/8028
  100   -6131022  -3968043   1344587    -6131022  -3954832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/80
   -1 28
  150   -6131022  -3954832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-154
  -39 26277/8882
  100   -6131022  -3954832   1344587    -6131022  -3900202   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/88
   -1 82
   45   -6131022  -3900202   1344587    -6131022  -3885902   1344587     150         2,      ,       0 ,TEBW,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
-1003 P235GH
  -39 26277/8029
   46   -6131022  -3885902   1344587    -6141134  -3885902   1354699     150         0,      ,       0 ,TEBW,   9000     1
  149   -6148210  -3885902   1361775           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6141134  -3885902   1354699    -6155286  -3885902   1368851     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/80
   -1 67
   35   -6155286  -3885902   1368851    -6161993  -3885902   1375558     150        21,      ,       0 ,ELBW,   4500     1
-1003 P235GH
  -39 26277/8068
   36   -6161993  -3885902   1375558    -6171479  -3885902   1375558     150         0,      ,       0 ,ELBW,   4500     1
  100   -6171479  -3885902   1375558    -6186149  -3885902   1375558     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/80
   -1 68
  105   -6186149  -3885902   1375558    -6191649  -3885902   1375558     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/8069
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -6191649  -3885902   1375558    -6197249  -3885902   1375558     150         6,      ,       0 ,VYFL,      0   502
  -46 U
  -22 DH_F02-BFV-PC
   -1 W-128
  -39 26277/8070
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  107   -6197249  -3885902   1375558    -6199449  -3885902   1375558     150         7,      ,       0 ,FLBL,      0     1
-1003 P265GH
  -39 26277/8071
  200   -6199249  -3886701   1382308    -6199249  -3886701   1382308     150         0,      , 1100000 ,PL  ,      0     0
  120   -6199249  -3886701   1382308    -6199249  -3886701   1382308       0         0,      , 1100000 ,WW  ,      0     0
  100   -6199249  -3886701   1382308    -6299249  -3886701   1382308     150       999,      , 1100000 ,   2,      0     0
    0          0         0         0           0         0         0      15         0,      ,       0 ,    ,      0     0
  120   -6199249  -3886701   1382308    -6199249  -3886701   1382308       0         0,      ,       0 ,WW  ,      0     0
  -37 Insert Depth:
   -1  7mm
  -37
  -37 Insert Connec
   -1 tion
  126   -6199249  -3886701   1382308    -6203249  -3886701   1382308      15        22,      ,       0 ,UNSC,      0     2
-1003 P235GH
  -39 26277/33908
  130   -6203249  -3886701   1382308    -6205149  -3886701   1382308      15        23,      ,       0 ,VBSC,      0   502
  -39 26277/33909
  125   -6205149  -3886701   1382308    -6207749  -3886701   1382308      15        24,      ,       0 ,KASC,      0     1
-1003 P235GH
  -39 34469/89935
  -33
  -33
  201   -6199249  -3886701   1382308    -6199249  -3886701   1382308     150         0,      ,       0 ,PL  ,      0     0
  -33
   47   -6131022  -3885902   1344587    -6131022  -3871602   1344587     150         0,      ,       0 ,TEBW,   9000     1
  149   -6131022  -3763217   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6131022  -3871602   1344587    -6131022  -3654832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/80
   -1 29
  150   -6131022  -3654832   1344587           0         0         0     150        20,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-155
  -39 26277/8880
  100   -6131022  -3654832   1344587    -6131022  -3354832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/88
   -1 80
  150   -6131022  -3354832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-156
  -39 26277/8879
  100   -6131022  -3354832   1344587    -6131022  -3172357   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/88
   -1 79
   45   -6131022  -3172357   1344587    -6131022  -3172357   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/8030
   46   -6131022  -3172357   1344587    -6122607  -3172357   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -6053507  -3172357   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6122607  -3172357   1344587    -5984407  -3172357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 682
  150   -5984407  -3172357   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-275
  -39 26277/22968
  100   -5984407  -3172357   1344587    -5958645  -3172357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 968
  105   -5958645  -3172357   1344587    -5954145  -3172357   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17683
  110   -5954145  -3172357   1344587    -5953945  -3172357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17684
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -5953945  -3172357   1344587    -5938945  -3172357   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -133
  -39 26277/17685
  110   -5938945  -3172357   1344587    -5938745  -3172357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17686
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -5938745  -3172357   1344587    -5882245  -3172357   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17687
   96   -5882245  -3172357   1344587    -5882245  -3228857   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -6131022  -3172357   1344587    -6131022  -3172357   1344587     150         1,      ,       0 ,TESO,   9000     1
   45   -6131022  -3172357   1344587    -6131022  -3172357   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/16767
   46   -6131022  -3172357   1344587    -6139437  -3172357   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -6171787  -3172357   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6139437  -3172357   1344587    -6204137  -3172357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 640
  150   -6204137  -3172357   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-275
  -39 26277/22970
  100   -6204137  -3172357   1344587    -6232767  -3172357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 970
  105   -6232767  -3172357   1344587    -6237267  -3172357   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17641
  110   -6237267  -3172357   1344587    -6237467  -3172357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17642
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -6237467  -3172357   1344587    -6252467  -3172357   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -126
  -39 26277/17643
  110   -6252467  -3172357   1344587    -6252667  -3172357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17644
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -6252667  -3172357   1344587    -6309167  -3172357   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17645
   96   -6309167  -3172357   1344587    -6309167  -3228857   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -6131022  -3172357   1344587    -6131022  -3172357   1344587     150         1,      ,       0 ,TESO,   9000     1
  149   -6131022  -3113595   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6131022  -3172357   1344587    -6131022  -3054832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/16
   -1 767
  150   -6131022  -3054832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-157
  -39 26277/8877
  100   -6131022  -3054832   1344587    -6131022  -2754832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/88
   -1 77
  150   -6131022  -2754832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-158
  -39 26277/8874
  100   -6131022  -2754832   1344587    -6131022  -2537357   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/88
   -1 74
   45   -6131022  -2537357   1344587    -6131022  -2537357   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/8031
   46   -6131022  -2537357   1344587    -6122607  -2537357   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -6053507  -2537357   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6122607  -2537357   1344587    -5984407  -2537357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 688
  150   -5984407  -2537357   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-276
  -39 26277/22958
  100   -5984407  -2537357   1344587    -5958645  -2537357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 958
  105   -5958645  -2537357   1344587    -5954145  -2537357   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17689
  110   -5954145  -2537357   1344587    -5953945  -2537357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17690
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -5953945  -2537357   1344587    -5938945  -2537357   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -134
  -39 26277/17691
  110   -5938945  -2537357   1344587    -5938745  -2537357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17692
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -5938745  -2537357   1344587    -5882245  -2537357   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17693
   96   -5882245  -2537357   1344587    -5882245  -2593857   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -6131022  -2537357   1344587    -6131022  -2537357   1344587     150         1,      ,       0 ,TESO,   9000     1
   45   -6131022  -2537357   1344587    -6131022  -2537357   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/8032
   46   -6131022  -2537357   1344587    -6139437  -2537357   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -6171787  -2537357   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6139437  -2537357   1344587    -6204137  -2537357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 646
  150   -6204137  -2537357   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-276
  -39 26277/22955
  100   -6204137  -2537357   1344587    -6232767  -2537357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 955
  105   -6232767  -2537357   1344587    -6237267  -2537357   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17647
  110   -6237267  -2537357   1344587    -6237467  -2537357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17648
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -6237467  -2537357   1344587    -6252467  -2537357   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -127
  -39 26277/17649
  110   -6252467  -2537357   1344587    -6252667  -2537357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17650
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -6252667  -2537357   1344587    -6309167  -2537357   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17651
   96   -6309167  -2537357   1344587    -6309167  -2593857   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -6131022  -2537357   1344587    -6131022  -2537357   1344587     150         1,      ,       0 ,TESO,   9000     1
  149   -6131022  -2521095   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6131022  -2537357   1344587    -6131022  -2504832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/80
   -1 32
  150   -6131022  -2504832   1344587           0         0         0     150        20,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-159
  -39 26277/8873
  100   -6131022  -2504832   1344587    -6131022  -2104832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/88
   -1 73
  150   -6131022  -2104832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-160
  -39 26277/8871
  100   -6131022  -2104832   1344587    -6131022  -1902357   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/88
   -1 71
   45   -6131022  -1902357   1344587    -6131022  -1902357   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/8033
   46   -6131022  -1902357   1344587    -6122607  -1902357   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -6053507  -1902357   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6122607  -1902357   1344587    -5984407  -1902357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 694
  150   -5984407  -1902357   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-277
  -39 26277/22903
  100   -5984407  -1902357   1344587    -5958645  -1902357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 903
  105   -5958645  -1902357   1344587    -5954145  -1902357   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17695
  110   -5954145  -1902357   1344587    -5953945  -1902357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17696
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -5953945  -1902357   1344587    -5938945  -1902357   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -135
  -39 26277/17697
  110   -5938945  -1902357   1344587    -5938745  -1902357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17698
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -5938745  -1902357   1344587    -5882245  -1902357   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17699
   96   -5882245  -1902357   1344587    -5882245  -1958857   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -6131022  -1902357   1344587    -6131022  -1902357   1344587     150         1,      ,       0 ,TESO,   9000     1
   45   -6131022  -1902357   1344587    -6131022  -1902357   1344587     150         1,      ,       0 ,TESO,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
  -39 26277/16763
   46   -6131022  -1902357   1344587    -6139437  -1902357   1344587      50        10,      ,       0 ,TESO,   9000     1
  149   -6171787  -1902357   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6139437  -1902357   1344587    -6204137  -1902357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/17
   -1 652
  150   -6204137  -1902357   1344587           0         0         0      50        11,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-277
  -39 26277/22901
  100   -6204137  -1902357   1344587    -6232767  -1902357   1344587      50        10,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/22
   -1 901
  105   -6232767  -1902357   1344587    -6237267  -1902357   1344587      50        12,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/17653
  110   -6237267  -1902357   1344587    -6237467  -1902357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17654
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        16,      ,       4 ,    ,     65     2
  130   -6237467  -1902357   1344587    -6252467  -1902357   1344587      50        17,      ,       0 ,VBFL,      0   502
  -22 DH_F02-BV-PCW
   -1 -128
  -39 26277/17655
  110   -6252467  -1902357   1344587    -6252667  -1902357   1344587      50        13,      ,       0 ,    ,      0     2
-1003 Klingersil C-
   -1 4400
  -39 26277/17656
  115          0         0         0           0         0         0      16        14,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      16        15,      ,       4 ,    ,     15     2
  115          0         0         0           0         0         0      16        18,      ,       4 ,    ,     75     2
   95   -6252667  -1902357   1344587    -6309167  -1902357   1344587      50        19,      ,       0 ,FXFL,   9000     2
  -39 26277/17657
   96   -6309167  -1902357   1344587    -6309167  -1958857   1344587      50         0,      ,       0 ,FXFL,      0     0
  -36
   47   -6131022  -1902357   1344587    -6131022  -1902357   1344587     150         1,      ,       0 ,TESO,   9000     1
  149   -6131022  -1891095   1344587           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6131022  -1902357   1344587    -6131022  -1879832   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/16
   -1 763
  150   -6131022  -1879832   1344587           0         0         0     150         9,      ,       0 ,    ,      0     2
  -37 DH_F02_SU-161
  -39 26277/8868
  100   -6131022  -1879832   1344587    -6131022  -1783088   1344587     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/88
   -1 68
   35   -6131022  -1783088   1344587    -6131022  -1760188   1344587     150         8,      ,       0 ,ELBW,   9000     1
-1003 P235GH
  -39 26277/8035
   36   -6131022  -1760188   1344587    -6131022  -1760188   1321687     150         0,      ,       0 ,ELBW,   9000     1
  100   -6131022  -1760188   1321687    -6131022  -1760188   1222094     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/80
   -1 35
   35   -6131022  -1760188   1222094    -6131022  -1760188   1199194     150         8,      ,       0 ,ELBW,   9000     1
-1003 P235GH
  -39 26277/8041
   36   -6131022  -1760188   1199194    -6131022  -1737288   1199194     150         0,      ,       0 ,ELBW,   9000     1
  100   -6131022  -1737288   1199194    -6131022  -1663088   1199194     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/80
   -1 41
  105   -6131022  -1663088   1199194    -6131022  -1657588   1199194     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/8036
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -6131022  -1657588   1199194    -6131022  -1651988   1199194     150         6,      ,       0 ,VYFL,      0   402
  -46 W
  -22 DH_F02-BFV-PC
   -1 W-130
  -39 26277/8038
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  105   -6131022  -1651988   1199194    -6131022  -1646488   1199194     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/8040
  100   -6131022  -1646488   1199194    -6131022  -1638220   1199194     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/80
   -1 40
   45   -6131022  -1638220   1199194    -6131022  -1623920   1199194     150         2,      ,       0 ,TEBW,      0     1
    0          0         0         0           0         0         0     150         0,      ,       0 ,    ,      0     0
-1003 P235GH
  -39 26277/8034
   46   -6131022  -1623920   1199194    -6131022  -1623920   1184894     150         0,      ,       0 ,TEBW,   9000     1
  149   -6131022  -1623920   1180869           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6131022  -1623920   1184894    -6131022  -1623920   1176844     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 HSTU_26277/80
   -1 72
  105   -6131022  -1623920   1176844    -6131022  -1623920   1171344     150         3,      ,       0 ,FLWN,      0     1
-1003 P250GH
  -39 26277/8074
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  130   -6131022  -1623920   1171344    -6131022  -1623920   1165744     150         6,      ,       0 ,VYFL,      0   102
  -46 N
  -22 DH_F02-BFV-PC
   -1 W-129
  -39 26277/8076
  115          0         0         0           0         0         0      20         4,      ,       8 ,    ,      3     2
  115          0         0         0           0         0         0      20         5,      ,       8 ,    ,     45     2
  107   -6131022  -1623920   1165744    -6131022  -1623920   1163544     150         7,      ,       0 ,FLBL,      0     1
-1003 P265GH
  -39 26277/8078
  -33
   47   -6131022  -1623920   1199194    -6131022  -1623920   1213494     150         0,      ,       0 ,TEBW,   9000     1
  149   -6131022  -1623920   1236522           0         0         0       0         0,      ,       0 ,FLOW,      0     0
  100   -6131022  -1623920   1213494    -6131022  -1623920   1259550     150         1,      ,       0 ,    ,      0     1
-1003 P235GH
  -39 LSTU_26277/80
   -1 34
  120   -6131022  -1623920   1259550    -6131022  -1623920   1259550     150         0,      ,       0 ,BW  ,      0     1
  -30 DH_F02-PCWR-0
   -1 06-DN450-I16C
   -1 00
  -20 TUBE-DN150
  -21 Carbon steel
   -1 pipe - EN1021
   -1 7-2 - 168.3x4
   -1 .5 P235GH
  -20 T-DN150
  -21 Tee - EN10253
   -1 -1 - Type A -
   -1  168.3x4.5/16
   -1 8.3x4.5 P235G
   -1 H
  -20 W-FLAN-DN150
  -21 Welding Neck
   -1 Flange, EN109
   -1 2-1/11/B1, PN
   -1 16, DN150 P25
   -1 0GH
  -20 CW-E-Aa1-89S/
   -1 A/WASH-M20
  -21 Washer BS4190
   -1  - M20 - Stee
   -1 l zinced
  -20 CW-E-Aa1-89S/
   -1 A/CAP-M20
  -21 Hexagon Screw
   -1  BS4190 - M20
   -1  x 45 - 5.6
  -20 FIG.971-DN150
  -21 Butterfly val
   -1 ve - AICHHORN
   -1  - fully lugg
   -1 ed - handleve
   -1 r - PN16 - DN
   -1 150
  -20 B-FLAN-DN150
  -21 Blindflange,
   -1 EN1092-1/05/A
   -1 , PN16, DN150
   -1  P265GH
  -20 ELB_90-DN150
  -21 Elbow - EN102
   -1 53-2 - Typ A
   -1 - Model 3D -
   -1 90deg - 168.3
   -1 x4.5 P235GH
  -20 BG51-F80-150
  -21 ASSEMBLY GROU
   -1 P BG51-F80; A
   -1 RTICLE NO. 11
   -1 2742
  -20 TUBE-DN50
  -21 Carbon steel
   -1 pipe - EN1021
   -1 7-2 - 60.3x2.
   -1 9 P235GH
  -20 ATTA-165
  -21 ASSEMBLY GROU
   -1 P BG92-MS41-M
   -1 10-50-0, DN50
   -1 +0mm Insul.
  -20 W-FLAN-DN50
  -21 Welding Neck
   -1 Flange, EN109
   -1 2-1/11/B1, PN
   -1 16, DN50 P250
   -1 GH
  -20 GASK-DN50
  -21 Flat sealing
   -1 EN1514-1, For
   -1 m IBC, PN16,
   -1 2mm - DN50 Kl
   -1 ingersil C-44
   -1 00
  -20 CW-E-Aa1-89S/
   -1 A/WASH-M16
  -21 Washer BS4190
   -1  - M16 - Stee
   -1 l zinced
  -20 CW-E-Aa1-89S/
   -1 A/NUT-M16
  -21 Hexagon Nut B
   -1 S4190 - M16 -
   -1  5
  -20 CW-E-Aa1-89S/
   -1 A/MACH-M16
  -21 Hexagon Screw
   -1  BS4190 - M16
   -1  x 65 - 5.6
  -20 BALL-DN50
  -21 Ball Valve -
   -1 Flanged - for
   -1  Hyena - hand
   -1  lever - DN50
  -20 CW-E-Aa1-89S/
   -1 A/MACH-M16
  -21 Hexagon Screw
   -1  BS4190 - M16
   -1  x 75 - 5.6
  -20 HOSE-DN50
  -21 Stainless ste
   -1 el hose - Mas
   -1 on Industries
   -1  Typ FFL2B-SP
   -1  L=950mm - PN
   -1 16 -  DN50
  -20 BG52-F-DN150
  -21 ASSEMBLY GROU
   -1 P BG52-DN150;
   -1  ARTICLE NO.
   -1 114666
  -20 ELB_45-DN150
  -21 Elbow - EN102
   -1 53-2 - Typ A
   -1 - Model 3D -
   -1 45deg - 168.3
   -1 x4.5 P235GH
  -20 Weldingend_Ma
   -1 le_BW_15_40
  -21 Welding nippl
   -1 e - EN10241 -
   -1  DN15 - L=40m
   -1 m P235GH
  -20 FIG.100-DN15
  -21 Ball valve -
   -1 ISIS art. 241
   -1 1 - screwed -
   -1  hand lever -
   -1  DN15
  -20 FIG290-DN15
  -21 PLUG - EN1024
   -1 1 - T9 - Fig.
   -1 290 - DN15 P2
   -1 35GH
  999          0         0         0           0         0         0       0         0,      ,       0 ,    ,      0     0
IPPCUTP
/%AVEVA_DESIGN_DFLTS%/ippformat.txt
"KeepCSVFile","off"
"CreateFormattedReport","on"
"CreateAppwareData","off"
"FCC","on"
"Paging","on","68","Page"
"Date","on","Date"
"Header","Summary of cut pipe lengths for project number -"
"ProjectNumber","on"
"Pipelist","on","For Pipeline References"
"Metric","lengths","(metres)","bores","(mm)"
"Imperial","lengths","(ft & ins)","bores","(ins)"
"Subtotal","SUB TOTAL"
"Column","Itemcode","Title1","Item","Title2","Code","Width","12","Space","2"
"Column","Description","Title1","Item Description and Specification","Title2","","Width","38","Space","3"
"Column","Size","Title1","Size","Title2","<Units>","Width","7","Space","2"
"Column","Length","Title1","Cut Length","Title2","<Units>","Width","10","Space","2"
"Column","TruLength","Title1","Length","Title2","<Units>","Width","10","Space","2"
"Column","Specreq","Title1","Special","Title2","Req.","Width","9","Space","1"
"Column","Pieceno","Title1","Piece","Title2","No.","Width","5","Space","2"
"Column","Piecename","Title1","Piece","Title2","No.","Width","14","Space","2"
"Column","Pipename","Title1","Pipeline","Title2","Reference","Width","18","Space","2"
"Column","Batchref","Title1","Batch","Title2","Reference","Width","18","Space","0"
